URL: http://www.generatorset-china.com/hot-products/cummins-power-generator-sets/cummins-80kva-diesel-generator.html
Accessed: 2026-10-29

China Cummins 80kva Diesel Generator Manufacturers, Suppliers, Factory - Cummins 80kva Diesel Generator Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Hot Products > CUMMINS Power Generator Sets
Cummins 80kva Diesel Generator
Genset Brand: MBKL
Engine Model: Cummins 4BTA3.9-G11
Genset Power: 64KW/80KVA
Send Inquiry →
Product Details
Technical Parameter
80Kva/64kw Electric Diesel Power Generator Set with Cummins Diesel Engine 4BTA3.9-G11
Cummins 80kva genset we can provide with both 50hz and 60hz diesel power generators by using the engine of 4BTA3.9-G11. We have a large amount of Cummins diesel engines in stock are available. Moreover, Cummins has international warranty service and its spare parts are easy to gain from the market no matter which country are you in. There are several alternator brands for you to choose combing with Cummins diesel engines. Normally we can deliver Cummins gensets faster than other brands as we always have Cummins engines in stock. Once the gensets leave factory we will offer 1 year after-sale guarantee period
Technical Specification For 64kw/80kva DCEC Cummins Diesel Generator set
| Genset
| Generator Model | MB-C50
| Prime Power | 50KW/62.5KVA
| Power Factor | COSΦ=0.8
| Genset Weight | 1760KG (Net)
| Dimensions(L×W×H) | 2800*1100*1650mm
| Rated Voltage | 400/230V
| Rated Frequency | 50Hz/60Hz
| Engine
| Brand | DCEC Cummins
| Engine Model | 4BTA3.9-G11
| Rotating Speed | 1500RPM/1800RPM
| Power | 88kva/70kw
| Fuel Consumption at 100% Load | ≤210g/kw.h
| Total Lubrication System Capacity | 11 L
| Bore×Stroke | 102×120 mm
| Compression Ratio | 17.5:1
| Displacement | 3.9L
| Engine Structure | 4 Cylinder-in-line
| Cooling System | Forced Water Cooling Cycle
| Governing system | Mechanical Governor/ Electronic Governor(Option)
| Starting Method | 24V Electrical starting
| Engine Filtration System | Dry Air Filter,Fuel Filter,Engine oil Filter
| Alternator
| Brand | HK Stanford (MBKL)
| Type | MBC22D
| Voltage Control Mode | AVR automatic voltage regulating
| Voltage Regulation Factor | ±1%
| Connecting Type | 3 Phase and 4 Wires
| Insulation Class/Protection Grade | H /IP22 or F/IP21
| Exciter Type | Brushless, Self-exciting,AVR automatic voltage regulating
MBKL PRODUCTION PROCESS
Contact Information
Hot Tags: cummins 80kva diesel generator, China, manufacturers, suppliers, factory, quotation
← 50kw CUMMINS Power Generator
75kw Cummins Power Generator →
Related Products
18kw Cummins Genset
20kw Cummins Generator Set
20kw Power Geneset
24kw Power Generator Set
30kw Diesel Generator Set
45kw Diesel Power Genset
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
