URL: http://www.generatorset-china.com/hot-products/cummins-power-generator-sets/45kw-diesel-power-genset.html
Accessed: 2026-11-13

China 45kw Diesel Power Genset Manufacturers, Suppliers, Factory - 45kw Diesel Power Genset Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Hot Products > CUMMINS Power Generator Sets
45kw Diesel Power Genset
Genset Brand: MBKL
Engine Model: Cummins 4BTA3.9-G2
Genset Power: 45KW/56KVA
Send Inquiry →
Product Details
Technical Parameter
45kw/56kVA Electric Diesel Power Generator Powered by Cummins Engine with Stamford Alternator
The unit of genset is a fully intergrated power generation system providing optimum performance, reliablity and versatility for stationary standby applications. The rated and max power of the Cummins 4BTA3.9-G2 engine is 50kw/62.5kva to let the alternators operation. We can make sure that the entire genset output power canbe 45kw/56kva continuously. There’re also numberous brands of alternators are available for you to choose. Welcome you to inquiry!
Technical Specification For 45kw/56kva DCEC Cummins Diesel Generator set
| Genset
| Generator Model | MB-C45
| Prime Power | 45KW/56KVA
| Power Factor | COSΦ=0.8
| Genset Weight | 1350KG
| Dimensions(L×W×H) | 2400×1000×1530mm
| Rated Voltage | 400/230V
| Rated Frequency | 50Hz/60Hz
| Engine
| Brand | DCEC Cummins
| Engine Model | 4BTA3.9-G2
| Rotating Speed | 1500RPM/1800RPM
| Power | 68KVA/55KW
| Fuel Consumption at 100% Load | ≤210g/kw.h
| Total Lubrication System Capacity | 9 L
| Bore×Stroke | 102×120 mm
| Compression Ratio | 16.5:1
| Displacement | 3.92L
| Engine Structure | 4 Cylinder-in-line
| Cooling System | Forced Water Cooling Cycle
| Governing system | Mechanical Governor/ Electronic Governor(Option)
| Starting Method | 24V Electrical starting
| Engine Filtration System | Dry Air Filter,Fuel Filter,Engine oil Filter
| Alternator
| Brand | HK Stanford (MBKL)
| Type | MBC22C
| Voltage Control Mode | AVR automatic voltage regulating
| Voltage Regulation Factor | ±1%
| Connecting Type | 3 Phase and 4 Wires
| Insulation Class/Protection Grade | H /IP22 or F/IP21
| Exciter Type | Brushless, Self-exciting,AVR automatic voltage regulating
MBKL Alternators and Gensets Production Line:
Contact Information
Hot Tags: 45kw diesel power genset, China, manufacturers, suppliers, factory, quotation
← 30kw Cummins Diesel Generator Set
50kw CUMMINS Power Generator →
Related Products
18kw Cummins Genset
20kw Cummins Generator Set
20kw Power Geneset
24kw Power Generator Set
30kw Diesel Generator Set
30kw Cummins Diesel Generator Set
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
