URL: http://www.generatorset-china.com/hot-products/cummins-power-generator-sets/30kw-diesel-generator-set.html
Accessed: 2026-11-13

China 30kw Diesel Generator Set Manufacturers, Suppliers, Factory - 30kw Diesel Generator Set Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Hot Products > CUMMINS Power Generator Sets
30kw Diesel Generator Set
Genset Brand: MBKL
Engine Model: Cummins 4BT3.9-G1
Genset Power: 30KW/37.5KVA
Send Inquiry →
Product Details
Technical Parameter
37.5kVA/30kw Electric Diesel Generator Set with Cummins Diesel Engine 4BT3.9-G1
4BT3.9-G1 engine power is 36kw/45kva and it is power enough to be utilized in the genset with the output power of 30kw. The eingine brand DCEC CUMMINS as a joint venture brand with the production base in China, Hubei was established on 1995. Additionally, the engine brand has already gained a high reputation not only in domestic country but also abroad. If you recoginze the international brand you can exactly consider to order.
Technical Specification For 30kw/37.5kva DCEC Cummins Diesel Generator set
| Genset
| Generator Model | MB-C30
| Prime Power | 30KW/37.5KVA
| Power Factor | COSΦ=0.8
| Genset Weight | 800KG
| Dimensions(L×W×H) | 1600×700×1150mm
| Rated Voltage | 400/230V
| Rated Frequency | 50Hz/60Hz
| Engine
| Brand | DCEC Cummins
| Engine Model | 4BT3.9-G1
| Rotating Speed | 1500RPM/1800RPM
| Power | 34kva/27kw
| Fuel Consumption at 100% Load | ≤210g/kw.h
| Total Lubrication System Capacity | 9L
| Bore×Stroke | 102×120 mm
| Compression Ratio | 16.5:1
| Displacement | 3.92L
| Engine Structure | 4 Cylinder-in-line
| Cooling System | Forced Water Cooling Cycle
| Governing system | Mechanical Governor/ Electronic Governor(Option)
| Starting Method | 24V Electrical starting
| Engine Filtration System | Dry Air Filter,Fuel Filter,Engine oil Filter
| Alternator
| Brand | HK Stanford (MBKL)
| Type | MBC22A
| Voltage Control Mode | AVR automatic voltage regulating
| Voltage Regulation Factor | ±1%
| Connecting Type | 3 Phase and 4 Wires
| Insulation Class/Protection Grade | H /IP22 or F/IP21
| Exciter Type | Brushless, Self-exciting,AVR automatic voltage regulating
MBKL Factory Show:
Contact Information
Hot Tags: 30kw diesel generator set, China, manufacturers, suppliers, factory, quotation
← 24kw Power Generator Set
30kw Cummins Diesel Generator Set →
Related Products
18kw Cummins Genset
20kw Cummins Generator Set
20kw Power Geneset
24kw Power Generator Set
VOLVO Trailer Type Genset
360kw-640kw AC Synchronous Alternator
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
