URL: http://www.generatorset-china.com/hot-products/cummins-power-generator-sets/20kw-power-geneset.html
Accessed: 2026-10-29

China 20kw Power Geneset Manufacturers, Suppliers, Factory - 20kw Power Geneset Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Hot Products > CUMMINS Power Generator Sets
20kw Power Geneset
Genset Brand: MBKL
Engine Model: Cummins 4B3.9-G2
Genset Power: 20KW
Send Inquiry →
Product Details
Technical Parameter
20kw/25kVA 50Hz Low Price Generator Powerd by Cummins 4B3.9-G2 Engine
● Genset: ourput power 20KW/25KVA CUMMINS. Open type pained into emerald green, silent canopy can be pained into many colors depend on customers demand.
● Engine: with brand new CUMMINS 4B3.9-G2 which is electronic speed governor, 1500rpm genuine CUMMINS diesel engine with optional radiator materials made of copper or aluminum with 40℃ or 50℃.
● Voltage: voltage is available by 380/220V, 400/230V, 415/240V, 440/254V. with 24 volt starting system.
● Battery charger and battery isolation switch are all available.
Technical Specification For 20kw/25kva DCEC Cummins Diesel Generator set
| Genset
| Generator Model | MB-C20
| Prime Power | 20KW/25KVA
| Power Factor | COSΦ=0.8
| Genset Weight | 800KG
| Dimensions(L×W×H) | 1700×720×1200mm
| Rated Voltage | 400/230V
| Rated Frequency | 50Hz/60Hz
| Engine
| Brand | DCEC Cummins
| Engine Model | 4B3.9-G2
| Rotating Speed | 1500RPM/1800RPM
| Power | 30kva/24kw
| Fuel Consumption at 100% Load | ≤208g/kw.h
| Total Lubrication System Capacity | 11L
| Bore×Stroke | 102×120 mm
| Compression Ratio | 16.5:1
| Displacement | 3.92L
| Engine Structure | 4 Cylinder-in-line
| Cooling System | Forced Water Cooling Cycle
| Governing system | Mechanical Governor/ Electronic Governor(Option)
| Starting Method | 24V Electrical starting
| Engine Filtration System | Dry Air Filter,Fuel Filter,Engine oil Filter
| Alternator
| Brand | HK Stanford (MBKL)
| Type | MBC20B
| Voltage Control Mode | AVR automatic voltage regulating
| Voltage Regulation Factor | ±1%
| Connecting Type | 3 Phase and 4 Wires
| Insulation Class/Protection Grade | H /IP22 or F/IP21
| Exciter Type | Brushless, Self-exciting,AVR automatic voltage regulating
Products Packing and Delivery:
Contact Information
Hot Tags: 20kw power geneset, China, manufacturers, suppliers, factory, quotation
← 20kw Cummins Generator Set
24kw Power Generator Set →
Related Products
18kw Cummins Genset
20kw Cummins Generator Set
PERKINS Diesel Power Generator Set
MITSUBISHI Electric Diesel Generator Set
MTU Diesel Generator
5kw Air-cooled Diesel Generator
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
