URL: http://www.generatorset-china.com/hot-products/cummins-power-generator-sets/18kw-cummins-genset.html
Accessed: 2026-10-29

China 18kw Cummins Genset Manufacturers, Suppliers, Factory - 18kw Cummins Genset Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Hot Products > CUMMINS Power Generator Sets
18kw Cummins Genset
Genset Brand: MBKL
Engine Model: Cummins 4B3.9-G11
Genset Power: 18KW
Send Inquiry →
Product Details
Technical Parameter
18kw/22.5kva Diesel Generator Set By Cummins Engine 4B3.9-G11
This unit of CUMMINS 18kw open type diesel generator set with the engine of 4B3.9-G11 from our factory, has been applied for many country like South America, South Africa and many Asian countries. Moreover, generator sets which are installed by Cummins engines and our own HK Stamford alternators have the definitely price compettion in the genset market internationally.
Technical Specification For 18kw/22.5kva DCEC Cummins Diesel Generator set
| Genset
| Generator Model | MB-C18
| Prime Power | 18KW/22.5KVA
| Power Factor | COSΦ=0.8
| Genset Weight | 800KG
| Dimensions(L×W×H) | 1700×720×1200mm
| Rated Voltage | 400/230V
| Rated Frequency | 50Hz/60Hz
| Engine
| Brand | DCEC Cummins
| Engine Model | 4B3.9-G11
| Rotating Speed | 1500RPM/1800RPM
| Power | 25kva/20kw
| Fuel Consumption at 100% Load | ≤208g/kw.h
| Total Lubrication System Capacity | 11L
| Bore×Stroke | 102×120 mm
| Compression Ratio | 16.5:1
| Displacement | 3.92L
| Engine Structure | 4 Cylinder-in-line
| Cooling System | Forced Water Cooling Cycle
| Governing system | Mechanical Governor/ Electronic Governor(Option)
| Starting Method | 24V Electrical starting
| Engine Filtration System | Dry Air Filter,Fuel Filter,Engine oil Filter
| Alternator
| Brand | HK Stanford (MBKL)
| Type | MBC20A
| Voltage Control Mode | AVR automatic voltage regulating
| Voltage Regulation Factor | ±1%
| Connecting Type | 3 Phase and 4 Wires
| Insulation Class/Protection Grade | H /IP22 or F/IP21
| Exciter Type | Brushless, Self-exciting,AVR automatic voltage regulating
Contact Information
Hot Tags: 18kw cummins genset, China, manufacturers, suppliers, factory, quotation
← 250kva Cummins Electric Genset
20kw Cummins Generator Set →
Related Products
PERKINS Silent Power Generator Set
VOLVO Diesel Generating Set
CUMMINS Trailer Type Generator Set
SHANGCHAI Movable Power Generator Set
DEUTZ Movable Genset
2kw Silent Generator Set
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
