URL: http://www.generatorset-china.com/hot-products/cummins-power-generator-sets/20kw-cummins-generator-set.html
Accessed: 2026-11-13

China 20kw Cummins Generator Set Manufacturers, Suppliers, Factory - 20kw Cummins Generator Set Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Hot Products > CUMMINS Power Generator Sets
20kw Cummins Generator Set
Genset Brand: MBKL
Engine Model: Cummins 4B3.9-G1
Genset Power: 20KW
Send Inquiry →
Product Details
Technical Parameter
Intelligent Operating Small Power Diesel Generator 20kw/25kVA with Cummins Engine 4B3.9-G1
Cummins engine which is regarded as one of the most famous leading engine brands, MBKL has been cooperated with them for many years. This 20kw/25kva CUMMINS genset which is powered by the enigne of 4B3.9-G1 with electronic speed governor, can be manufactured into both open type generator set and silent type generator set. Coupled with MBKL HK Stamford alternator MBC20B, furthermore, Stamford, MECC ALTE, Leroy Somer, Marathon or any other brands of alternators according to customers’requirements.
Technical Specification For 20kw/25kva DCEC Cummins Diesel Generator set
| Genset
| Generator Model | MB-C20
| Prime Power | 20KW/25KVA
| Power Factor | COSΦ=0.8
| Genset Weight | 800KG
| Dimensions(L×W×H) | 1700×720×1200mm
| Rated Voltage | 400/230V
| Rated Frequency | 50Hz/60Hz
| Engine
| Brand | DCEC Cummins
| Engine Model | 4B3.9-G1
| Rotating Speed | 1500RPM/1800RPM
| Power | 30kva/24kw
| Fuel Consumption at 100% Load | ≤208g/kw.h
| Total Lubrication System Capacity | 11L
| Bore×Stroke | 102×120 mm
| Compression Ratio | 16.5:1
| Displacement | 3.92L
| Engine Structure | 4 Cylinder-in-line
| Cooling System | Forced Water Cooling Cycle
| Governing system | Mechanical Governor/ Electronic Governor(Option)
| Starting Method | 24V Electrical starting
| Engine Filtration System | Dry Air Filter,Fuel Filter,Engine oil Filter
| Alternator
| Brand | HK Stanford (MBKL)
| Type | MBC20B
| Voltage Control Mode | AVR automatic voltage regulating
| Voltage Regulation Factor | ±1%
| Connecting Type | 3 Phase and 4 Wires
| Insulation Class/Protection Grade | H /IP22 or F/IP21
| Exciter Type | Brushless, Self-exciting,AVR automatic voltage regulating
Optional Supply Scope
Contact Information
Hot Tags: 20kw cummins generator set, China, manufacturers, suppliers, factory, quotation
← 18kw Cummins Genset
20kw Power Geneset →
Related Products
18kw Cummins Genset
MITSUBISHI Silent Diesel Genset
YUCHAI Silent Diesel Power Genset
PERKINS Mobile Diesel Generator Set
2kw Silent Generator Set
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
