URL: http://www.generatorset-china.com/hot-products/cummins-power-generator-sets/250kva-cummins-electric-genset.html
Accessed: 2026-11-13

China 250kva Cummins Electric Genset Manufacturers, Suppliers, Factory - 250kva Cummins Electric Genset Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Hot Products > CUMMINS Power Generator Sets
250kva Cummins Electric Genset
Genset Brand: MBKL
Engine Model: Cummins 6LTAA8.9-G3
Genset Power:200KW/250KVA
Send Inquiry →
Product Details
Technical Parameter
200kw/250kVA Diesel Generator with Cummins Engine 6LTAA8.9-G3 for Home & Commercial Use
MBKL Genset factory has been cooperating with CUMMMINS company for many years by utilizing the CUMMINS series diesel engines, this 200kw/250KVA CUMMINS generating set can be equipped with famous brushless alternator ,brand options.Equipped with 50°C radiator with fan, enough engine cooling system guarantee long time working.Equipped with advanced generator set control system, ATS system, remote control system, parallel operation system, optional control model, Deep sea, Smartgen , ComAp . Generator set use High-quality steel are thickness canopy -- 2MM to 6MM. Equipped with high density sound-absorbing material -- sound insulation, fireproofing. Generator equipped with 12V/ 24V DC battery with charger, battery connects wire. Generator equipped with 10-12 hours fuel tank with fuel indicator, long time for working. High protect class control box and power output box. IP55, Waterproof, Electric leakage protect, Breaker. New design of turn-back type for air inflow & air outlet which can reduce the noise and improve engine efficiency. Beautiful & practicably design, Bottom hole for forklift, Water outlet & oil outlet for easy maintenance. Double open door on both sides of the Gensets. Spacious doors can check for every part of the engine and alternator. All new design for diesel generator set of Silent, Supper silent, Soundproof, Trailer type, Container type.
Technical Specification For 200KW/250KVA DCEC Cummins Diesel Generator set
| Genset
| Generator Model | MB-C200
| Prime Power | 200KW/250KVA
| Power Factor | COSΦ=0.8
| Genset Weight | 2200kg(Net)
| Dimensions(L×W×H) | 2540*950*1630mm
| Rated Voltage | 400/230V
| Rated Frequency | 50Hz/60Hz
| Engine
| Brand | DCEC Cummins
| Engine Model | 6LTAA8.9-G3
| Rotating Speed | 1500RPM
| Power | 287.5KVA/230KW
| Fuel Consumption at 100% Load | ≤197g/kw.h
| Total Lubrication System Capacity | 28L
| Bore×Stroke | 140×152 mm
| Compression Ratio | 16.6:1
| Displacement | 8.90L
| Engine Structure | 6 Cylinder in line
| Cooling System | Forced Water Cooling Cycle
| Governing system | Mechanical Governor/ Electronic Governor(Option)
| Starting Method | 24V Electrical starting
| Engine Filtration System | Dry Air Filter,Fuel Filter,Engine oil Filter
| Alternator
| Brand | HK Stanford (MBKL)
| Type | MBC4A
| Voltage Control Mode | AVR automatic voltage regulating
| Voltage Regulation Factor | ±1%
| Connecting Type | 3 Phase and 4 Wires
| Insulation Class/Protection Grade | H /IP22 or F/IP21
| Exciter Type | Brushless, Self-exciting,AVR automatic voltage regulating
200kw/250kVA CUMMINS Generating Set Detailed Pictures:
6. Can you accept small order?
A: Yes, we can accept trial order, it is the starting of business. But according to different product the price may be higher as normal quantity.
6. Do you inspect the product? How?
A: Yes, each step of production and finished products will be carried out inspection by QC before shipping.
7. What is your payment terms?
A: T/T 30% advance payment, the balance 70% shall be paid before shipment, L/C at sight.
8. What about your factory production capacity?
A: 200pcs per month.
9.What kind of transactions you can accept.
A: We can accept FOB, CIF, CFR
Contact Information
Hot Tags: 250kva cummins electric genset, China, manufacturers, suppliers, factory, quotation
← 275kva Cummins Power Generaor Set
18kw Cummins Genset →
Related Products
45kw Diesel Power Genset
100kva Cummins Generator Set
Cummins 100kw Electric Generator
150kva Cummins Electric Generator Set
150kw Cummins Diesel Generator Set
200kw Cummins Power Generation
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
