URL: http://www.generatorset-china.com/hot-products/cummins-power-generator-sets/200kw-cummins-power-generation.html
Accessed: 2026-11-13

China 200kw Cummins Power Generation Manufacturers, Suppliers, Factory - 200kw Cummins Power Generation Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Hot Products > CUMMINS Power Generator Sets
200kw Cummins Power Generation
Genset Brand: MBKL
Engine Model: Cummins 6LTAA8.9-G2
Genset Power:200KW/250KVA
Send Inquiry →
Product Details
Technical Parameter
Cummins 200kw/250kVA Electric Generator 6LTAA8.9-G2 Combing with Stamford Alternator
(1) CUMMINS Open Diesel Generator Characteristics:
●Assembled by diesel engine and high quality branded alternator.
●Radiator and fan with safety guard, or heat exchanger.
●Heavy duty steel base frame with great capacity fuel tank for options.
●Vibration damping supports between engine/alternator and base frame.
●Heavy duty industrial type exhaust silencer with flexible bellow.
●High capacity sealed lead acid battery with battery cable.
●Intelligent control panel, Deepsea or Comap brand for options
(2) CUMMINS Silent Diesel Generator Characteristics:
●Air inlet cooling system
●Stainless door lock
●Fuel cap lock
●Tow holes
●Engine
●Radiator
●Insulation and soundproof materials
●Maintenance door
Technical Specification For 160KW/200KVA DCEC Cummins Diesel Generator set
| Genset
| Generator Model | MB-C160
| Prime Power | 160KW/200KVA
| Power Factor | COSΦ=0.8
| Genset Weight | 1900kg(Net)
| Dimensions(L×W×H) | 2700*1000*1600mm
| Rated Voltage | 400/230V
| Rated Frequency | 50Hz/60Hz
| Engine
| Brand | DCEC Cummins
| Engine Model | 6LTAA8.9-G2
| Rotating Speed | 1500RPM
| Power | 275KVA/220KW
| Fuel Consumption at 100% Load | ≤205g/kw.h
| Total Lubrication System Capacity | 28L
| Bore×Stroke | 114×135 mm
| Compression Ratio | 16.6:1
| Displacement | 8.90L
| Engine Structure | 6 Cylinder in line
| Cooling System | Forced Water Cooling Cycle
| Governing system | Mechanical Governor/ Electronic Governor(Option)
| Starting Method | 24V Electrical starting
| Engine Filtration System | Dry Air Filter,Fuel Filter,Engine oil Filter
| Alternator
| Brand | HK Stanford (MBKL)
| Type | MBC4A
| Voltage Control Mode | AVR automatic voltage regulating
| Voltage Regulation Factor | ±1%
| Connecting Type | 3 Phase and 4 Wires
| Insulation Class/Protection Grade | H /IP22 or F/IP21
| Exciter Type | Brushless, Self-exciting,AVR automatic voltage regulating
Contact Information
Hot Tags: 200kw cummins power generation, China, manufacturers, suppliers, factory, quotation
← 200kva Cummins Power Genset
No Information →
Related Products
20kw Cummins Generator Set
20kw Power Geneset
30kw Diesel Generator Set
30kw Cummins Diesel Generator Set
75kw Cummins Power Generator
187.5KVA Cummins Diesel Generator
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
