URL: http://www.generatorset-china.com/hot-products/cummins-power-generator-sets/187-5kva-cummins-diesel-generator.html
Accessed: 2026-11-13

China 187.5KVA Cummins Diesel Generator Manufacturers, Suppliers, Factory - 187.5KVA Cummins Diesel Generator Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Hot Products > CUMMINS Power Generator Sets
187.5KVA Cummins Diesel Generator
Genset Brand: MBKL
Engine Model: Cummins 6CTA8.3-G2
Genset Power:150KW/187.5KVA
Send Inquiry →
Product Details
Technical Parameter
Brand New Generator Set 150kw/187kVA with Cummins 6CTA8.3-G2 Diesel Engine
MBKL prime 150kw/187.5kva genset with Cummins engine 6 cylinder 6CTA8.3-G2 has the quality assurance below:
1) Before-sale Service:
We provide detailed product technical parameters for equipment choosing and system designing
2) Service quality assurance:
Our sale staffs are all experience and professional,who can provide the most proper system design andoptimized equipment for the customers.
3) After sale maintenance service:
We create files for end user and provide them follow-up service,regular return visit andpermanent maintenance.
4) Spare parts supply:
We provide all kinds of spare parts and technical support.
5) Main overhaul or maintenance service:
We provide perennial major overhaul and maintenance service.
M BKL Open Fram CUMMINS Series Power Generating Sets:
Technical Specification For 150KW/187.5KVA DCEC Cummins Diesel Generator set
| Genset
| Generator Model | MB-C150
| Prime Power | 150KW/187.5KVA
| Power Factor | COSΦ=0.8
| Genset Weight | 1500kg(Net)
| Dimensions(L×W×H) | 2300×880×1500mm
| Rated Voltage | 400/230V
| Rated Frequency | 50Hz/60Hz
| Engine
| Brand | DCEC Cummins
| Engine Model | 6CTA8.3-G2
| Rotating Speed | 1500RPM
| Power | 203KVA/163KW
| Fuel Consumption at 100% Load | ≤205g/kw.h
| Total Lubrication System Capacity | 24 L
| Bore×Stroke | 114×135 mm
| Compression Ratio | 17.3:1
| Displacement | 8.30L
| Engine Structure | 6 Cylinder in line
| Cooling System | Forced Water Cooling Cycle
| Governing system | Mechanical Governor/ Electronic Governor(Option)
| Starting Method | 24V Electrical starting
| Engine Filtration System | Dry Air Filter,Fuel Filter,Engine oil Filter
| Alternator
| Brand | HK Stanford (MBKL)
| Type | MBC27H
| Voltage Control Mode | AVR automatic voltage regulating
| Voltage Regulation Factor | ±1%
| Connecting Type | 3 Phase and 4 Wires
| Insulation Class/Protection Grade | H /IP22 or F/IP21
| Exciter Type | Brushless, Self-exciting,AVR automatic voltage regulating
MBKL CUMMINS Diesel Engine Detailed Pictures:
Contact Information
Hot Tags: 187.5kva cummins diesel generator, China, manufacturers, suppliers, factory, quotation
← 150kw Cummins Diesel Generator Set
200kva Cummins Power Genset →
Related Products
18kw Cummins Genset
20kw Power Geneset
Cummins 80kva Diesel Generator
75kw Cummins Power Generator
Cummins 100kw Electric Generator
150kva Cummins Electric Generator Set
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
