URL: http://www.generatorset-china.com/hot-products/cummins-power-generator-sets/150kva-cummins-electric-generator-set.html
Accessed: 2026-11-13

China 150kva Cummins Electric Generator Set Manufacturers, Suppliers, Factory - 150kva Cummins Electric Generator Set Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Hot Products > CUMMINS Power Generator Sets
150kva Cummins Electric Generator Set
Genset Brand: MBKL
Engine Model: Cummins 6BTAA5.9-G12
Genset Power:120KW/150KVA
Send Inquiry →
Product Details
Technical Parameter
120kw/150kVA Cummins Diesel Generator Set Powered by Cummins Diesel Engine Best Price 6BTAA5.9-G12
MBKL Cummins series power generation system, providing optimim performance, reliability, and versatility for stationery standby, prime power, and continuous duty applications. All generator sets are prototype tested, factory build, and production tested. High quality, reliable and complete power unit. Compact design. Easy start and maintenance possibility. Every generating set is subject to a comprehensive test program which includes full load testing, checking and provision of control and safety shut down functions testing. Fully engineered withid a wide range of options and accessories : Canopy, sound proof canopy and on-road trailer. Brushless single bearing system, flexible disc, 4 poles, Insulation class H. Standard degree of protection IP21 (IP22/IP23 is available). Self-exciting and self-regulating. Impregnation with tropicalised epoxy varnish. Solid state Automatic Voltage Regulator. Stator winding with 2/3 pitch for improved harmonics.
Technical Specification For 120KW/150KVA DCEC Cummins Diesel Generator set
| Genset
| Generator Model | MB-C120
| Prime Power | 100KW/125KVA
| Power Factor | COSΦ=0.8
| Genset Weight | 2250kg(Net)
| Dimensions(L×W×H) | 3300×1400×1940mm
| Rated Voltage | 400/230V
| Rated Frequency | 50Hz/60Hz
| Engine
| Brand | DCEC Cummins
| Engine Model | 6BTAA5.9-G12
| Rotating Speed | 1500RPM
| Power | 175KVA/140KW
| Fuel Consumption at 100% Load | ≤216g/kw.h
| Total Lubrication System Capacity | 16.4 L
| Bore×Stroke | 102×120mm
| Compression Ratio | 17.3:1
| Displacement | 5.9L
| Engine Structure | 6 Cylinder in line
| Cooling System | Forced Water Cooling Cycle
| Governing system | Mechanical Governor/ Electronic Governor(Option)
| Starting Method | 24V Electrical starting
| Engine Filtration System | Dry Air Filter,Fuel Filter,Engine oil Filter
| Alternator
| Brand | HK Stanford (MBKL)
| Type | MBC27E
| Voltage Control Mode | AVR automatic voltage regulating
| Voltage Regulation Factor | ±1%
| Connecting Type | 3 Phase and 4 Wires
| Insulation Class/Protection Grade | H /IP22 or F/IP21
| Exciter Type | Brushless, Self-exciting,AVR automatic voltage regulating
MBKL silent type diesel generator set canopy structure:
Contact Information
Hot Tags: 150kva cummins electric generator set, China, manufacturers, suppliers, factory, quotation
← Cummins 100kw Electric Generator
150kw Cummins Diesel Generator Set →
Related Products
24kw Power Generator Set
30kw Diesel Generator Set
50kw CUMMINS Power Generator
75kw Cummins Power Generator
120kVA Power Generator Set
Cummins 100kw Electric Generator
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
