URL: http://www.generatorset-china.com/hot-products/cummins-power-generator-sets/120kva-power-generator-set.html
Accessed: 2026-11-13

China 120kVA Power Generator Set Manufacturers, Suppliers, Factory - 120kVA Power Generator Set Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Hot Products > CUMMINS Power Generator Sets
120kVA Power Generator Set
Genset Brand: MBKL
Engine Model: Cummins 6BTA5.9-G2
Genset Power:96KW/120KVA
Send Inquiry →
Product Details
Technical Parameter
96kw/120kVA Generator Set Powered by Cummins Diesel Engine 6BTA5.9-G2
Genset Features:
● Genuine engine: Cummins 6BTA5.9-G2
● Radiator 40°C max,fans are driven by belt, with safety guard
● Genuine Stamford, Leroy Somer, Marathon, HK Stamford, alternator
● Choice of manual/auto and AMF control panels and protection systems
● Digital auto-start panel
● Anti Vibration Suspension Absorber
● Dry type air filter, fuel filter, oil filter
● 10-hour operation base tank
● Mould case circuit breaker
● 24V DC start motor and storage battery
● 24V charge alternator
● 24V batteries, rack and cable
● Ripple flex exhaust pipe, exhaust siphon, flange, and muffler
● Comply with ISO and CE standards.
● All generator sets are gone through rigorous testing before being released to the market place, including 50% load, 75% load, 100% load , 110% load and all protection function (over speed stop, high water temperature, low oil pressure, battery charging fail, emergency stop
Technical Specification For 96KW/120KVA DCEC Cummins Diesel Generator set
| Genset
| Generator Model | MB-C96
| Prime Power | 96KW/120KVA
| Power Factor | COSΦ=0.8
| Genset Weight | 1050KG
| Dimensions(L×W×H) | 2200×850×1350mm
| Rated Voltage | 400/230V
| Rated Frequency | 50Hz/60Hz
| Engine
| Brand | DCEC Cummins
| Engine Model | 6BTA5.9-G2
| Rotating Speed | 1500RPM
| Power | 132.5KVA/106KW
| Fuel Consumption at 100% Load | ≤208g/kw.h
| Total Lubrication System Capacity | 16 L
| Bore×Stroke | 102×120 mm
| Compression Ratio | 17.5:1
| Displacement | 5.88L
| Engine Structure | 6 Cylinder in line
| Cooling System | Forced Water Cooling Cycle
| Governing system | Mechanical Governor/ Electronic Governor(Option)
| Starting Method | 24V Electrical starting
| Engine Filtration System | Dry Air Filter,Fuel Filter,Engine oil Filter
| Alternator
| Brand | HK Stanford (MBKL)
| Type | MBC27C
| Voltage Control Mode | AVR automatic voltage regulating
| Voltage Regulation Factor | ±1%
| Connecting Type | 3 Phase and 4 Wires
| Insulation Class/Protection Grade | H /IP22 or F/IP21
| Exciter Type | Brushless, Self-exciting,AVR automatic voltage regulating
How is your Package & Payment & Delivery Date & Warranty?
A.1) Package: Plastic film or wooden case
A.2) Payment: by 30% T/T as deposit, 70% balance should be paid before shipment. Or 100% L/C at sight.
A.3) Delivery: 7-25 days after we get the down payment.
A.4) Warranty: Guarantee for one year or 1200 running hours (whichever come first shall apply) from installed date.During the guarantee period. such as Cummins or Perkins generators. they are international brands and the after-sale service is worldwide. you can contact your country's after-sale or contact us for repairment. when replacing spare parts, please kindly take some pictures to describe the problems. we will solve it a.s.a.p.
Contact Information
Hot Tags: 120kva power generator set, China, manufacturers, suppliers, factory, quotation
← 100kva Cummins Generator Set
Cummins 100kw Electric Generator →
Related Products
18kw Cummins Genset
20kw Cummins Generator Set
20kw Power Geneset
30kw Cummins Diesel Generator Set
50kw CUMMINS Power Generator
75kw Cummins Power Generator
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
