URL: http://www.generatorset-china.com/hot-products/cummins-power-generator-sets/75kw-cummins-power-generator.html
Accessed: 2026-11-13

China 75kw Cummins Power Generator Manufacturers, Suppliers, Factory - 75kw Cummins Power Generator Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Hot Products > CUMMINS Power Generator Sets
75kw Cummins Power Generator
Genset Brand: MBKL
Engine Model: Cummins 6BT5.9-G1
Genset Power: 75KW/94KVA
Send Inquiry →
Product Details
Technical Parameter
75kw/94kVA Diesel Cummins Generator 6BT5.9-G1 with Stamford Alternator 50Hz 1500rpm
This unit of electric power generator set power with the following standard confirgurations:
Engine model: CUMMINS 6BT5.9-G1. Radiator 50ºC max, fans are driven by belt, with safety guard. 24V charge alternator. Dry type air filter, fuel filter, oil filter. Alternator: single bearing alternator IP23, insulation class H/H. Main line circuit breaker, Standard control panel. Shock pad, Muffler, Battery connection wires. User manuals, test report and certificates.
Welcome to inquiry.
MBKL Cooperated Companies
Technical Specification For 75KW/94KVA DCEC Cummins Diesel Generator set
| Genset
| Generator Model | MB-C75
| Prime Power | 75KW/94KVA
| Power Factor | COSΦ=0.8
| Genset Weight | 950KG
| Dimensions(L×W×H) | 2000*850*1250mm
| Rated Voltage | 400/230V
| Rated Frequency | 50Hz/60Hz
| Engine
| Brand | DCEC Cummins
| Engine Model | 6BT5.9-G1
| Rotating Speed | 1500RPM
| Power | 86/92 KW
| Fuel Consumption at 100% Load | ≤206g/kw.h
| Total Lubrication System Capacity | 16 L
| Bore×Stroke | 102×120 mm
| Compression Ratio | 17.5:1
| Displacement | 5.88L
| Engine Structure | 6 Cylinder-in-line
| Cooling System | Forced Water Cooling Cycle
| Governing system | Mechanical Governor/ Electronic Governor(Option)
| Starting Method | 24V Electrical starting
| Engine Filtration System | Dry Air Filter,Fuel Filter,Engine oil Filter
| Alternator
| Brand | HK Stanford (MBKL)
| Type | MBC27A
| Voltage Control Mode | AVR automatic voltage regulating
| Voltage Regulation Factor | ±1%
| Connecting Type | 3 Phase and 4 Wires
| Insulation Class/Protection Grade | H /IP22 or F/IP21
| Exciter Type | Brushless, Self-exciting,AVR automatic voltage regulating
MBKL DIESEL POWER GENERATOR SETS PRODUCTS TYPES
Contact Information
Hot Tags: 75kw cummins power generator, China, manufacturers, suppliers, factory, quotation
← Cummins 80kva Diesel Generator
94kva Cummins Genset →
Related Products
18kw Cummins Genset
20kw Cummins Generator Set
24kw Power Generator Set
45kw Diesel Power Genset
50kw CUMMINS Power Generator
Cummins 80kva Diesel Generator
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
