URL: http://www.generatorset-china.com/hot-products/cummins-power-generator-sets/50kw-cummins-power-generator.html
Accessed: 2026-11-13

China 50kw CUMMINS Power Generator Manufacturers, Suppliers, Factory - 50kw CUMMINS Power Generator Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Hot Products > CUMMINS Power Generator Sets
50kw CUMMINS Power Generator
Genset Brand: MBKL
Engine Model: Cummins 4BTA3.9-G2
Genset Power: 50KW/62.5KVA
Send Inquiry →
Product Details
Technical Parameter
Hottest Sale Cummins 50kw/62.5kVA Genset with Diesel Engine 4BTA3.9-G2 Cummins Engine Manufacturer Factory Supplier
The Cummins 4BTA3.9-G2 diesel engine can be combined with alternators manufactured by our factory or other nominated alternators as Stamford,Leroy Somer, Marathon and so on. The Cummins genset always equipped with 50°C radiator , good engine cooling system ensure long time working. For the control system always equipped with optional advanced diesel genset control panel brands: Deepsea, Smartgen, ComAp etc. ATS system, remote control system, parallel operation system. High level protection system as electric leakage protect, high water temperature protection, over-load protection, breaker protection, engine oil alarm, over frequency protection, emergency stop equipment.Various design for diesel generator sets like Silent, Supper silent, Soundproof, Trailer type, Container type etc.
Technical Specification For 50kw/62.5kva DCEC Cummins Diesel Generator set
| Genset
| Generator Model | MB-C50
| Prime Power | 50KW/62.5KVA
| Power Factor | COSΦ=0.8
| Genset Weight | 750KG
| Dimensions(L×W×H) | 1700*800*1200mm
| Rated Voltage | 400/230V
| Rated Frequency | 50Hz/60Hz
| Engine
| Brand | DCEC Cummins
| Engine Model | 4BTA3.9-G2
| Rotating Speed | 1500RPM/1800RPM
| Power | 68KVA/55KW
| Fuel Consumption at 100% Load | ≤210g/kw.h
| Total Lubrication System Capacity | 9 L
| Bore×Stroke | 102×120 mm
| Compression Ratio | 16.5:1
| Displacement | 3.92L
| Engine Structure | 4 Cylinder-in-line
| Cooling System | Forced Water Cooling Cycle
| Governing system | Mechanical Governor/ Electronic Governor(Option)
| Starting Method | 24V Electrical starting
| Engine Filtration System | Dry Air Filter,Fuel Filter,Engine oil Filter
| Alternator
| Brand | HK Stanford (MBKL)
| Type | MBC22C
| Voltage Control Mode | AVR automatic voltage regulating
| Voltage Regulation Factor | ±1%
| Connecting Type | 3 Phase and 4 Wires
| Insulation Class/Protection Grade | H /IP22 or F/IP21
| Exciter Type | Brushless, Self-exciting,AVR automatic voltage regulating
MBKL FACTORY CERTIFICATES:
Contact Information
Hot Tags: 50kw cummins power generator, China, manufacturers, suppliers, factory, quotation
← 45kw Diesel Power Genset
Cummins 80kva Diesel Generator →
Related Products
CUMMINS Diesel Generator Set
PERKINS Diesel Power Generator Set
WEICHAI Power Generator Set
DOOSAN Movable Diesel Generator
3kw Home Use Genset
3kw Air-cooled Diesel Generator Set
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
