URL: http://www.generatorset-china.com/hot-products/cummins-power-generator-sets/24kw-power-generator-set.html
Accessed: 2026-11-13

China 24kw Power Generator Set Manufacturers, Suppliers, Factory - 24kw Power Generator Set Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Hot Products > CUMMINS Power Generator Sets
24kw Power Generator Set
Genset Brand: MBKL
Engine Model: Cummins 4B3.9-G2
Genset Power: 24KW/30KVA
Send Inquiry →
Product Details
Technical Parameter
Cummins 30kw/37.5kVA Diesel Generator Set 4B3.9-G12 Factory Price for Global Market
30kva/24kw Cummins generator set is one of our hot sale products in the global market. It can continuously running as a prime power genset not only the standby power. Cummins engine always has the advantages of low displacement and low fuel consumption, high quality and long life usage over 10 years. MBKL CUMMINS genset has the absolute price advantages, welcome you to inquiry the genset price freely!
Technical Specification For 24kw/30kva DCEC Cummins Diesel Generator set
| Genset
| Generator Model | MB-C24
| Prime Power | 24KW/30KVA
| Power Factor | COSΦ=0.8
| Genset Weight | 800KG
| Dimensions(L×W×H) | 1600×700×1150mm
| Rated Voltage | 400/230V
| Rated Frequency | 50Hz/60Hz
| Engine
| Brand | DCEC Cummins
| Engine Model | 4B3.9-G12
| Rotating Speed | 1500RPM/1800RPM
| Power | 34kva/27kw
| Fuel Consumption at 100% Load | ≤210g/kw.h
| Total Lubrication System Capacity | 9L
| Bore×Stroke | 102×120 mm
| Compression Ratio | 16.5:1
| Displacement | 3.92L
| Engine Structure | 4 Cylinder-in-line
| Cooling System | Forced Water Cooling Cycle
| Governing system | Mechanical Governor/ Electronic Governor(Option)
| Starting Method | 24V Electrical starting
| Engine Filtration System | Dry Air Filter,Fuel Filter,Engine oil Filter
| Alternator
| Brand | HK Stanford (MBKL)
| Type | MBC22A
| Voltage Control Mode | AVR automatic voltage regulating
| Voltage Regulation Factor | ±1%
| Connecting Type | 3 Phase and 4 Wires
| Insulation Class/Protection Grade | H /IP22 or F/IP21
| Exciter Type | Brushless, Self-exciting,AVR automatic voltage regulating
MBKL Power Exhibitions:
Contact Information
Hot Tags: 24kw power generator set, China, manufacturers, suppliers, factory, quotation
← 20kw Power Geneset
30kw Diesel Generator Set →
Related Products
18kw Cummins Genset
20kw Cummins Generator Set
20kw Power Geneset
DOOSAN Soundproof Diesel Generator Set
CUMMINS Diesel Generator Set
CUMMINS Trailer Type Generator Set
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
