URL: http://www.generatorset-china.com/hot-products/cummins-power-generator-sets/94kva-cummins-genset.html
Accessed: 2026-11-13

China 94kva Cummins Genset Manufacturers, Suppliers, Factory - 94kva Cummins Genset Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Hot Products > CUMMINS Power Generator Sets
94kva Cummins Genset
Genset Brand: MBKL
Engine Model: Cummins 6BT5.9-G2
Genset Power: 75KW/94KVA
Send Inquiry →
Product Details
Technical Parameter
Longlife Cost Effective 75KW/94KVA Soundproof Diesel Generator with Cummins Engine
Dongfeng Cummins engines are the BT and CT series ones that are produced jointly by FAW group and Cummins Corp., their power rang reaches as high as 24-220KW, with features of good quality and reliable performance.their application technilogies keep same level with USA Cummins Corp., they are always trustworthy. The Cummins engine of 6BT5.9-G2 for the prime 94kva/75kw power generating set is the same power with the engine of 6BT5.9-G1. The difference between these 2 models is the governing system, the previous one start mode electronic Governor, the G1 start mode is Mechanical Governor.
MBKL Generator Options
| 1: Automatic Transfer Switch | 2: ABB and Schneider Breaker
| 3: Water Heater | 4: Lub-oil Heater
| 5: 50ºC-55ºC Radiator | 6: Fuel level sensor
| 7: Low coolant level sensor | 8: Extra ail, oil and fuel filters
| 9:External Daily Fuel Tank | 10: Water-Fuel Separator
| 11: Controller options: DSE6020, DSE7320, DSE8610, IL-NT AMF20, IC-NT SPtM, IC-NT MINT, IG-NT-GC
Technical Specification For 75KW/94KVA DCEC Cummins Diesel Generator set
| Genset
| Generator Model | MB-C75
| Prime Power | 75KW/94KVA
| Power Factor | COSΦ=0.8
| Genset Weight | 900KG
| Dimensions(L×W×H) | 2000*850*1250mm
| Rated Voltage | 400/230V
| Rated Frequency | 50Hz/60Hz
| Engine
| Brand | DCEC Cummins
| Engine Model | 6BT5.9-G2
| Rotating Speed | 1500RPM
| Power | 106/110 KW
| Fuel Consumption at 100% Load | ≤206g/kw.h
| Total Lubrication System Capacity | 16 L
| Bore×Stroke | 102×120 mm
| Compression Ratio | 17.5:1
| Displacement | 5.88L
| Engine Structure | 6 Cylinder in line
| Cooling System | Forced Water Cooling Cycle
| Governing system | Mechanical Governor/ Electronic Governor(Option)
| Starting Method | 24V Electrical starting
| Engine Filtration System | Dry Air Filter,Fuel Filter,Engine oil Filter
| Alternator
| Brand | HK Stanford (MBKL)
| Type | MBC27A
| Voltage Control Mode | AVR automatic voltage regulating
| Voltage Regulation Factor | ±1%
| Connecting Type | 3 Phase and 4 Wires
| Insulation Class/Protection Grade | H /IP22 or F/IP21
| Exciter Type | Brushless, Self-exciting,AVR automatic voltage regulating
MBKL DIESEL POWER GENERATOR SETS PRODUCTS TYPES
Contact Information
Hot Tags: 94kva cummins genset, China, manufacturers, suppliers, factory, quotation
← 75kw Cummins Power Generator
100kva Cummins Generator Set →
Related Products
18kw Cummins Genset
20kw Cummins Generator Set
20kw Power Geneset
24kw Power Generator Set
30kw Diesel Generator Set
75kw Cummins Power Generator
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
