URL: http://www.generatorset-china.com/hot-products/cummins-power-generator-sets/100kva-cummins-generator-set.html
Accessed: 2026-11-13

China 100kva Cummins Generator Set Manufacturers, Suppliers, Factory - 100kva Cummins Generator Set Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Hot Products > CUMMINS Power Generator Sets
100kva Cummins Generator Set
Genset Brand: MBKL
Engine Model: Cummins 6BT5.9-G2
Genset Power:80KW/100KVA
Send Inquiry →
Product Details
Technical Parameter
AC Three Phase 80kw/100kVA Cummins Diesel Engine Generator with Open Frame 2020 Hot Sale Product
Our factory provides all over the word comprehensive solution for prime and standby power generation from 2kva to 4000kva. We designing and installing power generation solution to our clients. Our diesel generators are widely use in mines, communications, army, ports, highway, railway, hotels, shopping malls and so on. The 100kva/80kw Cummins open type and silent type gensetaor set is one of our hottest sale products in the international market with most competitive price and short delivery period. High quality with the best price can help you get more benefit and beat your competitors.Open, Soundproof Canopy, Container, Trailer etc. for your choose. Controller Brand: Smartgen, Deepsea,ComAp etc.
Control Panel: English interface, LED screen and touch buttons.
Technical Specification For 80KW/100KVA DCEC Cummins Diesel Generator set
| Genset
| Generator Model | MB-C80
| Prime Power | 80KW/100KVA
| Power Factor | COSΦ=0.8
| Genset Weight | 900KG
| Dimensions(L×W×H) | 2000*850*1250mm
| Rated Voltage | 400/230V
| Rated Frequency | 50Hz/60Hz
| Engine
| Brand | DCEC Cummins
| Engine Model | 6BT5.9-G2
| Rotating Speed | 1500RPM
| Power | 106/110 KW
| Fuel Consumption at 100% Load | ≤206g/kw.h
| Total Lubrication System Capacity | 16 L
| Bore×Stroke | 102×120 mm
| Compression Ratio | 17.5:1
| Displacement | 5.88L
| Engine Structure | 6 Cylinder in line
| Cooling System | Forced Water Cooling Cycle
| Governing system | Mechanical Governor/ Electronic Governor(Option)
| Starting Method | 24V Electrical starting
| Engine Filtration System | Dry Air Filter,Fuel Filter,Engine oil Filter
| Alternator
| Brand | HK Stanford (MBKL)
| Type | MBC27A
| Voltage Control Mode | AVR automatic voltage regulating
| Voltage Regulation Factor | ±1%
| Connecting Type | 3 Phase and 4 Wires
| Insulation Class/Protection Grade | H /IP22 or F/IP21
| Exciter Type | Brushless, Self-exciting,AVR automatic voltage regulating
MBKL DIESEL POWER GENERATORS SILENT CANOPY AND ALTERNATORS WORKSHOP
Contact Information
Hot Tags: 100kva cummins generator set, China, manufacturers, suppliers, factory, quotation
← 94kva Cummins Genset
120kVA Power Generator Set →
Related Products
18kw Cummins Genset
24kw Power Generator Set
30kw Cummins Diesel Generator Set
50kw CUMMINS Power Generator
Cummins 80kva Diesel Generator
94kva Cummins Genset
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
