URL: http://www.generatorset-china.com/hot-products/cummins-power-generator-sets/30kw-cummins-diesel-generator-set.html
Accessed: 2026-11-13

China 30kw Cummins Diesel Generator Set Manufacturers, Suppliers, Factory - 30kw Cummins Diesel Generator Set Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Hot Products > CUMMINS Power Generator Sets
30kw Cummins Diesel Generator Set
Genset Brand: MBKL
Engine Model: Cummins 4BT3.9-G2
Genset Power: 30KW/37.5KVA
Send Inquiry →
Product Details
Technical Parameter
Hottest Sale Cummins 30kw/37.5kVA Genset with Diesel Engine 4BT3.9-G2 Cummins Engine Manufacturer Factory Supplier
MBKL 30kw/37.5kva CUMMINS water-cooled diesel generator set with the electricity engine of 4BT3.9-G2 is for sale. This one is one of our hot sale genset can be used in a boraden range of areas. This model of genset has the features of stable performance, durability and easy to maintencance, global after-sale service. In addition, MBKL power generators have the advantages of we are the one of the professional diesel power generating sets manufacturers with over 20 years in China genset suppliers; we got the higner quality and competitive price among the generator manufacturers, our gensets have the certification guarantee as: CE, ISO9001, ISO40001,TUV,SGS,ASC etc. The most important thing is that we have short delivery time.
Technical Specification For 30kw/37.5kva DCEC Cummins Diesel Generator set
| Genset
| Generator Model | MB-C30
| Prime Power | 30KW/37.5KVA
| Power Factor | COSΦ=0.8
| Genset Weight | 600KG
| Dimensions(L×W×H) | 1600*700*1150mm
| Rated Voltage | 400/230V
| Rated Frequency | 50Hz/60Hz
| Engine
| Brand | DCEC Cummins
| Engine Model | 4BT3.9-G2
| Rotating Speed | 1500RPM/1800RPM
| Power | 45kva/36kw
| Fuel Consumption at 100% Load | ≤210g/kw.h
| Total Lubrication System Capacity | 9 L
| Bore×Stroke | 102×120 mm
| Compression Ratio | 16.5:1
| Displacement | 3.92L
| Engine Structure | 4 Cylinder-in-line
| Cooling System | Forced Water Cooling Cycle
| Governing system | Mechanical Governor/ Electronic Governor(Option)
| Starting Method | 24V Electrical starting
| Engine Filtration System | Dry Air Filter,Fuel Filter,Engine oil Filter
| Alternator
| Brand | HK Stanford (MBKL)
| Type | MBC22A
| Voltage Control Mode | AVR automatic voltage regulating
| Voltage Regulation Factor | ±1%
| Connecting Type | 3 Phase and 4 Wires
| Insulation Class/Protection Grade | H /IP22 or F/IP21
| Exciter Type | Brushless, Self-exciting,AVR automatic voltage regulating
MBKL International Customers Visited Our Factory:
Contact Information
Hot Tags: 30kw cummins diesel generator set, China, manufacturers, suppliers, factory, quotation
← 30kw Diesel Generator Set
45kw Diesel Power Genset →
Related Products
18kw Cummins Genset
20kw Cummins Generator Set
20kw Power Geneset
24kw Power Generator Set
30kw Diesel Generator Set
YANGDONG Trailer Type Power Generating Set
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
