URL: http://www.generatorset-china.com/hot-products/cummins-power-generator-sets/cummins-100kw-electric-generator.html
Accessed: 2026-11-13

China Cummins 100kw Electric Generator Manufacturers, Suppliers, Factory - Cummins 100kw Electric Generator Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Hot Products > CUMMINS Power Generator Sets
Cummins 100kw Electric Generator
Genset Brand: MBKL
Engine Model: Cummins 6BTAA5.9-G2
Genset Power:100KW/125KVA
Send Inquiry →
Product Details
Technical Parameter
100KW/125KVA Cummins Diesel Generating set with enigne model 6BTAA5.9-G2 genset features below:
● Heavy duty Cummins diesel engine
● Four stroke, water cooled, turbocharged and intercooled
● Direct injection fuel system
● Electronic Governor system
● 12/24 V DC starter and charge alternator
● Replaceable fuel filter, oil filter and dry element air filter
● Cooling radiator and fan
● Starter battery (with lead acid) including Rack and Cables
● Flexible fuel connection hoses and manual oil sump drain valve
● Industrial capacity exhaust silencer and steel bellows
● Jacket water heater (automatic models)
● Operation manuals and circuit diagram documents
Technical Specification For 100KW/125KVA DCEC Cummins Diesel Generator set
| Genset
| Generator Model | MB-C100
| Prime Power | 100KW/125KVA
| Power Factor | COSΦ=0.8
| Genset Weight | 1200KG
| Dimensions(L×W×H) | 2200*880*1350mm
| Rated Voltage | 400/230V
| Rated Frequency | 50Hz/60Hz
| Engine
| Brand | DCEC Cummins
| Engine Model | 6BTAA5.9-G2
| Rotating Speed | 1500RPM
| Power | 150KVA/120KW
| Fuel Consumption at 100% Load | ≤208g/kw.h
| Total Lubrication System Capacity | 16 L
| Bore×Stroke | 102×120 mm
| Compression Ratio | 17.5:1
| Displacement | 5.88L
| Engine Structure | 6 Cylinder in line
| Cooling System | Forced Water Cooling Cycle
| Governing system | Mechanical Governor/ Electronic Governor(Option)
| Starting Method | 24V Electrical starting
| Engine Filtration System | Dry Air Filter,Fuel Filter,Engine oil Filter
| Alternator
| Brand | HK Stanford (MBKL)
| Type | MBC27E
| Voltage Control Mode | AVR automatic voltage regulating
| Voltage Regulation Factor | ±1%
| Connecting Type | 3 Phase and 4 Wires
| Insulation Class/Protection Grade | H /IP22 or F/IP21
| Exciter Type | Brushless, Self-exciting,AVR automatic voltage regulating
Questions:
(1) What's our power capacity range of generator?
Answer: We can offer the range from 10kva~3000kva genset, diesel generator, gas generator, marine generator.
(2) Besides power generator, what's your other product?
Answer: We also provide lighting tower, air compressor, ATS, synchronization system, switchgear, transformer, engine spareparts.
(3) What's kind of generator type you produce?
Answer: open generators, silent power generators, super silent genset, trailer genset, movable electric generator, reefer generator.
(4) What's your warranty?
Answer: One year or 1000 hours, which one comes first.
Contact Information
Hot Tags: cummins 100kw electric generator, China, manufacturers, suppliers, factory, quotation
← 120kVA Power Generator Set
150kva Cummins Electric Generator Set →
Related Products
20kw Power Geneset
30kw Diesel Generator Set
45kw Diesel Power Genset
Cummins 80kva Diesel Generator
75kw Cummins Power Generator
120kVA Power Generator Set
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
