URL: http://www.generatorset-china.com/hot-products/cummins-power-generator-sets/150kw-cummins-diesel-generator-set.html
Accessed: 2026-11-13

China 150kw Cummins Diesel Generator Set Manufacturers, Suppliers, Factory - 150kw Cummins Diesel Generator Set Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Hot Products > CUMMINS Power Generator Sets
150kw Cummins Diesel Generator Set
Genset Brand: MBKL
Engine Model: Cummins 6CTA8.3-G1
Genset Power:150KW/187.5KVA
Send Inquiry →
Product Details
Technical Parameter
Excellent 150kw/187.5kVA Saving Diesel Generator by Cummins Factory Direct Sale
Engine Feature for Cummins 187. 5kva/150kw 6 cylinder generator
● Diesel, heavy-duty, four stroke, water cooled and direct injection fuel system
● 24/12V D.C starter and charger alternator
● Industrial capacity exhaust silencer supplied loose with flexible section
● Engine driven cooling fan with protection guard
● Steel wire braided fuel lines, vent and rain fittings
● Set mounted acid battery installed with leads and terminals
Alternator Feature for Cummins 187. 5kva/150kw 6 cylinder generator
● Brushless self excited, single bearing, 4 poles
● Class H insulation
● IP21/23 protection standard
● Self-exciting and self-regulating
● Automatic voltage regulator (AVR)
● Control System for Cummins 200 kva 6 cylinder generator
Manual / auto start and protection module
● Equipped with Deep Sea,ComAp,Harsen,Smartgen famous control systems.
● New integrated controllers in manual and remote start application.
● Featuring full gen-set monitoring and protection.
● Powerful graphic display, Icons, symbols and bar graphs
● High functionality set new standards in gen-set control.
● Special low temperature version is also available.
MBKL Power Generating Set Structure:
Technical Specification For 150KW/187.5KVA DCEC Cummins Diesel Generator set
| Genset
| Generator Model | MB-C150
| Prime Power | 150KW/187.5KVA
| Power Factor | COSΦ=0.8
| Genset Weight | 1950kg(Net)
| Dimensions(L×W×H) | 2480*960*1730mm
| Rated Voltage | 400/230V
| Rated Frequency | 50Hz/60Hz
| Engine
| Brand | DCEC Cummins
| Engine Model | 6CTA8.3-G1
| Rotating Speed | 1500RPM
| Power | 203KVA/163KW
| Fuel Consumption at 100% Load | ≤216g/kw.h
| Total Lubrication System Capacity | 16.4 L
| Bore×Stroke | 114×135mm
| Compression Ratio | 17.3:1
| Displacement | 8.3L
| Engine Structure | 6 Cylinder in line
| Cooling System | Forced Water Cooling Cycle
| Governing system | Mechanical Governor/ Electronic Governor(Option)
| Starting Method | 24V Electrical starting
| Engine Filtration System | Dry Air Filter,Fuel Filter,Engine oil Filter
| Alternator
| Brand | HK Stanford (MBKL)
| Type | MBC27H
| Voltage Control Mode | AVR automatic voltage regulating
| Voltage Regulation Factor | ±1%
| Connecting Type | 3 Phase and 4 Wires
| Insulation Class/Protection Grade | H /IP22 or F/IP21
| Exciter Type | Brushless, Self-exciting,AVR automatic voltage regulating
MBKL Silent Type Gensets Characteristics:
Contact Information
Hot Tags: 150kw cummins diesel generator set, China, manufacturers, suppliers, factory, quotation
← 150kva Cummins Electric Generator Set
187.5KVA Cummins Diesel Generator →
Related Products
24kw Power Generator Set
30kw Diesel Generator Set
Cummins 80kva Diesel Generator
75kw Cummins Power Generator
120kVA Power Generator Set
150kva Cummins Electric Generator Set
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
