URL: http://www.generatorset-china.com/hot-products/cummins-power-generator-sets/200kva-cummins-power-genset.html
Accessed: 2026-11-13

China 200kva Cummins Power Genset Manufacturers, Suppliers, Factory - 200kva Cummins Power Genset Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Hot Products > CUMMINS Power Generator Sets
200kva Cummins Power Genset
Genset Brand: MBKL
Engine Model: Cummins 6CTAA8.3-G2
Genset Power:160KW/200KVA
Send Inquiry →
Product Details
Technical Parameter
Good Quality 160kw/200kVA Cummins Diesel Generator 380V Power Generator 6CTAA8.3-G2
●The Cummins Engine of 6LTAA8.9-G2 include air, fuel, oil filters, starting motor and charge alternator etc.
●Brushless AC alternator, single bearing, flange connection, with AVR
Radiator with engine driven fan mounted on skid
●Channel steel base frame, <550KW base 8hrs mounted fuel tank as standard
●Anti-vibration pads between engine/alternator and base frame
●Circuit breaker 3P as standard, 4P optional
●Auto control panel
●Start battery with connecting cable and floating battery charger
●Flexbile pipe, exhaust elbow, industrial silencer etc.
●Standard tools kit
●Electric drawing, test report ,operation & maintaince manual of generator etc
●Optional soundproof/Container canopy, ATS cabinet, remote control panel, synchronization panel, movable trailers, heat exchanger, remote horizontal water tank system, external fuel tank, etc
Technical Specification For 160KW/200KVA DCEC Cummins Diesel Generator set
| Genset
| Generator Model | MB-C160
| Prime Power | 160KW/200KVA
| Power Factor | COSΦ=0.8
| Genset Weight | 1700kg(Net)
| Dimensions(L×W×H) | 2500×950×1500mm
| Rated Voltage | 400/230V
| Rated Frequency | 50Hz/60Hz
| Engine
| Brand | DCEC Cummins
| Engine Model | 6CTAA8.3-G2
| Rotating Speed | 1500RPM
| Power | 228KVA/183KW
| Fuel Consumption at 100% Load | ≤205g/kw.h
| Total Lubrication System Capacity | 24L
| Bore×Stroke | 114×135 mm
| Compression Ratio | 17.3:1
| Displacement | 8.30L
| Engine Structure | 6 Cylinder in line
| Cooling System | Forced Water Cooling Cycle
| Governing system | Mechanical Governor/ Electronic Governor(Option)
| Starting Method | 24V Electrical starting
| Engine Filtration System | Dry Air Filter,Fuel Filter,Engine oil Filter
| Alternator
| Brand | HK Stanford (MBKL)
| Type | MBC4A
| Voltage Control Mode | AVR automatic voltage regulating
| Voltage Regulation Factor | ±1%
| Connecting Type | 3 Phase and 4 Wires
| Insulation Class/Protection Grade | H /IP22 or F/IP21
| Exciter Type | Brushless, Self-exciting,AVR automatic voltage regulating
MBKL 160kw/200kva CUMMINS Electric Diesel Power Generating Set Displays:
Contact Information
Hot Tags: 200kva cummins power genset, China, manufacturers, suppliers, factory, quotation
← 187.5KVA Cummins Diesel Generator
200kw Cummins Power Generation →
Related Products
20kw Power Geneset
24kw Power Generator Set
30kw Cummins Diesel Generator Set
100kva Cummins Generator Set
150kw Cummins Diesel Generator Set
187.5KVA Cummins Diesel Generator
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
