URL: http://www.generatorset-china.com/hot-products/cummins-power-generator-sets/275kva-cummins-power-generaor-set.html
Accessed: 2026-11-13

China 275kva Cummins Power Generaor Set Manufacturers, Suppliers, Factory - 275kva Cummins Power Generaor Set Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Hot Products > CUMMINS Power Generator Sets
275kva Cummins Power Generaor Set
Genset Brand: MBKL
Engine Model: Cummins 6LTAA9.5-G3
Genset Power:220KW/275KVA
Send Inquiry →
Product Details
Technical Parameter
Cummins Three Phase Prime Power 220kw/275kVA Generator Factory
Cummins is an international leader in the design and manufacturing of standby and prime power systems, industrial engines, and diesel generator sets. MBKL genset factory always has a wide variety of quality new brand Cummins generators and engines in stock. single phase ac generator adopt the latest technology and high quality grind-proof materials to make sure first level products, furthermore match the world famous alternators, strict tests before sale, the technology and quality can reach the best international standard. It features at low oil consumption, stable performance, easy maintenance, low operation cost, low emission, some models can reach EPA, Emission standard, which is an ideal power system of prime and standby usage.
The advantages of our diesel power generator sets:
● Solve your technical problems in 24 hours and provide international warranty service for engines
● Design the appearance form according to customers’ request
● Polyester varnish for appearance protecting for shining and raining
● Two hours testing before out factory
● ISO9001, ISO40001, SGS, TUV and CE certification
Technical Specification For 200KW/250KVA DCEC Cummins Diesel Generator set
| Genset
| Generator Model | MB-C200
| Prime Power | 200KW/250KVA
| Power Factor | COSΦ=0.8
| Genset Weight | 2200kg(Net)
| Dimensions(L×W×H) | 2540*950*1630mm
| Rated Voltage | 400/230V
| Rated Frequency | 50Hz/60Hz
| Engine
| Brand | DCEC Cummins
| Engine Model | 6LTAA8.9-G3
| Rotating Speed | 1500RPM
| Power | 287.5KVA/230KW
| Fuel Consumption at 100% Load | ≤197g/kw.h
| Total Lubrication System Capacity | 28L
| Bore×Stroke | 140×152 mm
| Compression Ratio | 16.6:1
| Displacement | 8.90L
| Engine Structure | 6 Cylinder in line
| Cooling System | Forced Water Cooling Cycle
| Governing system | Mechanical Governor/ Electronic Governor(Option)
| Starting Method | 24V Electrical starting
| Engine Filtration System | Dry Air Filter,Fuel Filter,Engine oil Filter
| Alternator
| Brand | HK Stanford (MBKL)
| Type | MBC4A
| Voltage Control Mode | AVR automatic voltage regulating
| Voltage Regulation Factor | ±1%
| Connecting Type | 3 Phase and 4 Wires
| Insulation Class/Protection Grade | H /IP22 or F/IP21
| Exciter Type | Brushless, Self-exciting,AVR automatic voltage regulating
Contact Information
Hot Tags: 275kva cummins power generaor set, China, manufacturers, suppliers, factory, quotation
← 325kva Cummins Diesel Power Generation
250kva Cummins Electric Genset →
Related Products
20kw Cummins Generator Set
24kw Power Generator Set
150kw Cummins Diesel Generator Set
187.5KVA Cummins Diesel Generator
200kva Cummins Power Genset
200kw Cummins Power Generation
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
