URL: http://www.generatorset-china.com/hot-products/cummins-power-generator-sets/325kva-cummins-diesel-power-generation.html
Accessed: 2026-11-13

China 325kva Cummins Diesel Power Generation Manufacturers, Suppliers, Factory - 325kva Cummins Diesel Power Generation Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Hot Products > CUMMINS Power Generator Sets
325kva Cummins Diesel Power Generation
Genset Brand: MBKL
Engine Model: Cummins 6LTAA9.5-G1
Genset Power:260KW/325KVA
Send Inquiry →
Product Details
Technical Parameter
260KW/325KVA Cummins Diesel Generator Set Portable Chinese Diesel Generator Set 6LTAA9.5-G1
High Performance
● multi-way air intake and exhaust guarantee the power performance of the generator.
● large-scale impedance combined type silence reffectively reduce noise of the generator.
● Internal high performance rubber damper and flexible materials reduce vibration.
● Base mounted fuel tank supports the generator running for 8 hours.
Construction features:
● Cold steel materials of the canopy. & Best powder paint.
● Stainlesssteel locks and hinges.
● Fireproof,waterproof and dustproof.
● Good ventilation system and anti-heat radiating structure.
● Effective anti-vibration devices to ensure the generator set run steadily.
● Highquality soundproof materials could efficiently reduce noise.(lower than 75-85 dB at 7 meters away)
● Emergency stop button mounted outside.
● Side lockable door easy for maintenance and installation.
● Lube oil and cooling water drains piped to exterior of the canopy.
● Access to all weather conditions.
Technical Specification For 260KW/325KVA DCEC Cummins Diesel Generator set
| Genset
| Generator Model | MB-C260
| Prime Power | 260KW/325KVA
| Power Factor | COSΦ=0.8
| Genset Weight | 2250kg(Net)
| Dimensions(L×W×H) | 2650*1100*1612mm
| Rated Voltage | 400/230V
| Rated Frequency | 50Hz/60Hz
| Engine
| Brand | DCEC Cummins
| Engine Model | 6LTAA9.5-G1
| Rotating Speed | 1500RPM
| Power | 362kva/290kw
| Fuel Consumption at 100% Load | ≤194g/kw.h
| Bore×Stroke | 116.5×148mm
| Compression Ratio | 16.6:1
| Displacement | 9.5L
| Engine Structure | 6 Cylinder in line
| Cooling System | Forced Water Cooling Cycle
| Governing system | Mechanical Governor/ Electronic Governor(Option)
| Starting Method | 24V Electrical starting
| Engine Filtration System | Dry Air Filter,Fuel Filter,Engine oil Filter
| Alternator
| Brand | HK Stanford (MBKL)
| Type | MBC4B
| Voltage Control Mode | AVR automatic voltage regulating
| Voltage Regulation Factor | ±1%
| Connecting Type | 3 Phase and 4 Wires
| Insulation Class/Protection Grade | H /IP22 or F/IP21
| Exciter Type | Brushless, Self-exciting,AVR automatic voltage regulating
Contact Information
Hot Tags: 325kva cummins diesel power generation, China, manufacturers, suppliers, factory, quotation
← 300kw Cummins Generating Set
275kva Cummins Power Generaor Set →
Related Products
24kw Power Generator Set
30kw Diesel Generator Set
30kw Cummins Diesel Generator Set
94kva Cummins Genset
Cummins 100kw Electric Generator
150kva Cummins Electric Generator Set
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
