URL: http://www.generatorset-china.com/hot-products/cummins-power-generator-sets/450kva-cummins-generator-diesel.html
Accessed: 2026-11-13

China 450KVA Cummins Generator Diesel Manufacturers, Suppliers, Factory - 450KVA Cummins Generator Diesel Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Hot Products > CUMMINS Power Generator Sets
450KVA Cummins Generator Diesel
Genset Brand: MBKL
Engine Model: Cummins 6ZTAA13-G4
Genset Power:360KW/450KVA
Send Inquiry →
Product Details
Technical Parameter
Quick Delivery Industry 360KW/450KVA Cummins Top Brand Diesel Electric Generator Set for Sale
This type of machine can output 360KW/450KVA power. Engine brand is DCEC CUMMINS, a sino-us joint venture established in China with so many years before. If you recognize the international brand, for this product enjoys a high reputation at home and abroad, you can really consider buying one.
Features
1) 6ZTAA13-G4 engine its power is 400kw/500kva. The output power of genset is 450kva/360kw.
2) Professional consultation and considerate after-sales service.
3) The service concept: We are very carefully pay attention to every detail, seriously taking every details into consideration. We always take customer's care and quality as our top priority.
Technical Specification For 360KW/450KVA DCEC Cummins Diesel Generator set
| Genset
| Generator Model | MB-C360
| Prime Power | 360KW/450KVA
| Power Factor | COSΦ=0.8
| Genset Weight | 3100kg(Net)
| Dimensions(L×W×H) | 2900*1300*1900 mm
| Rated Voltage | 400/230V
| Rated Frequency | 50Hz/60Hz
| Engine
| Brand | DCEC Cummins
| Engine Model | 6ZTAA13-G4
| Rotating Speed | 1500RPM
| Power | 500KVA/400KW
| Fuel Consumption at 100% Load | ≤197g/kw.h
| Lubricating oil capacity | 40L
| Bore×Stroke | 130×163mm
| Compression Ratio | 15:1
| Displacement | 8.3L
| Engine Structure | 6 Cylinder in line
| Cooling System | Forced Water Cooling Cycle
| Governing system | Mechanical Governor/ Electronic Governor(Option)
| Starting Method | 24V Electrical starting
| Engine Filtration System | Dry Air Filter,Fuel Filter,Engine oil Filter
| Alternator
| Brand | HK Stanford (MBKL)
| Type | MBC5B
| Voltage Control Mode | AVR automatic voltage regulating
| Voltage Regulation Factor | ±1%
| Connecting Type | 3 Phase and 4 Wires
| Insulation Class/Protection Grade | H /IP22 or F/IP21
| Exciter Type | Brushless, Self-exciting,AVR automatic voltage regulating
MBKL Factory Production Process:
Contact Information
Hot Tags: 450kva cummins generator diesel, China, manufacturers, suppliers, factory, quotation
← 360kw Diesel Generating Set
350kw Cummins Generating Set →
Related Products
300kw Cummins Generating Set
275kva Cummins Power Generaor Set
18kw Cummins Genset
20kw Cummins Generator Set
20kw Power Geneset
187.5KVA Cummins Diesel Generator
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
