URL: http://www.generatorset-china.com/hot-products/cummins-power-generator-sets/475kva-diesel-power-generator-set.html
Accessed: 2026-11-13

China 475kva Diesel Power Generator Set Manufacturers, Suppliers, Factory - 475kva Diesel Power Generator Set Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Hot Products > CUMMINS Power Generator Sets
475kva Diesel Power Generator Set
Genset Brand: MBKL
Engine Model: Cummins QSZ13-G5
Genset Power:380KW/475KVA
Send Inquiry →
Product Details
Technical Parameter
Good Price Cummins 380KW/475KVA Diesel Generating Set (QSZ13-G5) 50Hz/60Hz
380KW/475KVA AC three phase open type and silent type Cummins diesel power generation with the Engine of: QSZ13-G5, the engine can output 411kw/514kva power to make the output of the whole unit to 380kw/475kva rated power,the max power is 380kw.
Features
1) The engine:NTA855-G2A is put out by Chongqing Cummins engine company. The engine power range is 145-1429kw, The annual production capacity is 15,000 units.
2) Heavy load, durable 4-stroke water-cooled engine, excellent transient response.
3) Alternator brands is optional for you to choose, HK Stamford alternator is a specialized manufactured by MBKL factory. The generator is well matched with the genset, the performance is OK, and the price is satisfactory.
Technical Specification For 380KW/475KVA DCEC Cummins Diesel Generator set
| Genset
| Generator Model | MB-C380
| Prime Power | 400KW/500KVA
| Power Factor | COSΦ=0.8
| Genset Weight | 3200kg(Net)
| Dimensions(L×W×H) | 3000*1370*1900 mm
| Rated Voltage | 400/230V
| Rated Frequency | 50Hz/60Hz
| Engine
| Brand | DCEC Cummins
| Engine Model | QSZ13-G5
| Rotating Speed | 1500RPM
| Power | 514KVA/411KW
| Fuel Consumption at 100% Load | ≤193g/kw.h
| Bore×Stroke | 130×163 mm
| Compression Ratio | 17:1
| Displacement | 13L
| Engine Structure | 6 Cylinder in line
| Cooling System | Forced Water Cooling Cycle
| Governing system | Mechanical Governor/ Electronic Governor(Option)
| Starting Method | 24V Electrical starting
| Engine Filtration System | Dry Air Filter,Fuel Filter,Engine oil Filter
| Alternator
| Brand | HK Stanford (MBKL)
| Type | MBC5A
| Voltage Control Mode | AVR automatic voltage regulating
| Voltage Regulation Factor | ±1%
| Connecting Type | 3 Phase and 4 Wires
| Insulation Class/Protection Grade | H /IP22 or F/IP21
| Exciter Type | Brushless, Self-exciting,AVR automatic voltage regulating
Contact Information
Hot Tags: 475kva diesel power generator set, China, manufacturers, suppliers, factory, quotation
← 200kw MTA11-G2 Cummins Generator
400kw Cummins Diesel Generator →
Related Products
20kw Power Geneset
30kw Diesel Generator Set
45kw Diesel Power Genset
75kw Cummins Power Generator
100kva Cummins Generator Set
200kva Cummins Power Genset
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
