URL: http://www.generatorset-china.com/hot-products/cummins-power-generator-sets/200kw-mta11-g2-cummins-generator.html
Accessed: 2026-11-13

China 200kw MTA11-G2 Cummins Generator Manufacturers, Suppliers, Factory - 200kw MTA11-G2 Cummins Generator Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Hot Products > CUMMINS Power Generator Sets
200kw MTA11-G2 Cummins Generator
Genset Brand: MBKL
Engine Model: Cummins MTA11-G2
Genset Power:200KW/250KVA
Send Inquiry →
Product Details
Technical Parameter
200KW/250KVA Water Cooled Disel Generator Set with Cummins Engine MTA11-G2
200kw 250kVA diesel power electric Cummins Generator MTA11-G2 Combine with 100% Pure Copper HK Stamford Alternator.
Features
1) The engine:MTA11-G2 is put out by Chongqing Cummins engine company. The engine power range is 145-1429kw, The annual production capacity is 15,000 units.
2) Heavy load, durable 4-stroke water-cooled engine, excellent transient response.
3) Alternator brands is optional for you to choose, HK Stamford alternator is a specialized manufactured by MBKL factory. The generator is well matched with the genset, the performance is OK, and the price is satisfactory.
Technical Specification For 200KW/250KVA CCEC Cummins Diesel Generator set
| Genset
| Generator Model | MB-C200
| Prime Power | 200KW/250KVA
| Power Factor | COSΦ=0.8
| Genset Weight | 2400kg(Net)
| Dimensions(L×W×H) | 3100×1150×1700mm
| Rated Voltage | 400/230V
| Rated Frequency | 50Hz/60Hz
| Engine
| Brand | DCEC Cummins
| Engine Model | MTA11-G2
| Rotating Speed | 1500RPM
| Power | 280KVA/224KW
| Fuel Consumption at 100% Load | ≤193g/kw.h
| Bore×Stroke | 125×147 mm
| Compression Ratio | 15:1
| Displacement | 13L
| Engine Structure | 6 Cylinder in line
| Cooling System | Forced Water Cooling Cycle
| Governing system | Mechanical Governor/ Electronic Governor(Option)
| Starting Method | 24V Electrical starting
| Engine Filtration System | Dry Air Filter,Fuel Filter,Engine oil Filter
| Alternator
| Brand | HK Stanford (MBKL)
| Type | MBC27J
| Voltage Control Mode | AVR automatic voltage regulating
| Voltage Regulation Factor | ±1%
| Connecting Type | 3 Phase and 4 Wires
| Insulation Class/Protection Grade | H /IP22 or F/IP21
| Exciter Type | Brushless, Self-exciting,AVR automatic voltage regulating
Contact Information
Hot Tags: 200kw mta11-g2 cummins generator, China, manufacturers, suppliers, factory, quotation
← 250kw Genset Cummins Engine MTA11-G3
475kva Diesel Power Generator Set →
Related Products
300kw Cummins Generating Set
20kw Power Geneset
Cummins 80kva Diesel Generator
100kva Cummins Generator Set
120kVA Power Generator Set
200kw Cummins Power Generation
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
