URL: http://www.generatorset-china.com/hot-products/cummins-power-generator-sets/250kw-genset-cummins-engine-mta11-g3.html
Accessed: 2026-11-13

China 250kw Genset Cummins Engine MTA11-G3 Manufacturers, Suppliers, Factory - 250kw Genset Cummins Engine MTA11-G3 Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Hot Products > CUMMINS Power Generator Sets
250kw Genset Cummins Engine MTA11-G3
Genset Brand: MBKL
Engine Model: Cummins MTA11-G3
Genset Power:250KW/313KVA
Send Inquiry →
Product Details
Technical Parameter
Cummins Three Phase Prime Power 250KW/313KVA MTA11-G3 Generator Factory
250KW/313KVA indoor or outdoor using type of diesel generator with Cummins Engine: MTA11-G3. The power of engine is 282kw. Cummins series generating sets are persisting on integration and maximum efficiency for its products, as well as generating-sets are the optimum choice for users not only in standby field but also in prime field .Its excellent performance and incomparable reliability are leading to the best power solutions in power generating field.
Features
Whole genset is a set of complete equipment for electrical power supply Cummins MTA11-G3. Advanced full automatically control system: Smartgen HGM6110 are produced through strict test, which together provides reliable power no matter as standby, prime or continuous use.
Technical Specification For 250KW/313KVA DCEC Cummins Diesel Generator set
| Genset
| Generator Model | MB-C250
| Prime Power | 250KW/313KVA
| Power Factor | COSΦ=0.8
| Genset Weight | 2400kg(Net)
| Dimensions(L×W×H) | 3100×1150×1700mm
| Rated Voltage | 400/230V
| Rated Frequency | 50Hz/60Hz
| Engine
| Brand | CCEC Cummins
| Engine Model | MTA11-G3
| Rotating Speed | 1500RPM
| Power | 352.5KVA/282KW
| Fuel Consumption at 100% Load | ≤193g/kw.h
| Bore×Stroke | 125×147 mm
| Compression Ratio | 15:1
| Displacement | 13L
| Engine Structure | 6 Cylinder in line
| Cooling System | Forced Water Cooling Cycle
| Governing system | Mechanical Governor/ Electronic Governor(Option)
| Starting Method | 24V Electrical starting
| Engine Filtration System | Dry Air Filter,Fuel Filter,Engine oil Filter
| Alternator
| Brand | HK Stanford (MBKL)
| Type | MBC4C
| Voltage Control Mode | AVR automatic voltage regulating
| Voltage Regulation Factor | ±1%
| Connecting Type | 3 Phase and 4 Wires
| Insulation Class/Protection Grade | H /IP22 or F/IP21
| Exciter Type | Brushless, Self-exciting,AVR automatic voltage regulating
Contact Information
Hot Tags: 250kw genset cummins engine mta11-g3, China, manufacturers, suppliers, factory, quotation
← 475kva Diesel Power Generator Set
200kw MTA11-G2 Cummins Generator →
Related Products
475kva Diesel Power Generator Set
20kw Power Geneset
94kva Cummins Genset
100kva Cummins Generator Set
150kva Cummins Electric Generator Set
200kw Cummins Power Generation
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
