URL: http://www.generatorset-china.com/hot-products/cummins-power-generator-sets/475kva-diesel-power-generator-sets.html
Accessed: 2026-11-13

China 475kva Diesel Power Generator Set Manufacturers, Suppliers, Factory - 475kva Diesel Power Generator Set Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Hot Products > CUMMINS Power Generator Sets
475kva Diesel Power Generator Set
Genset Brand: MBKL
Engine Model: Cummins QSZ13-G5
Genset Power:380KW/475KVA
Send Inquiry →
Product Details
Technical Parameter
380KW/475KVA Cummins Powermax Low Fuel Consumption United Power Diesel Generator
High quality generator 380kw/438kVA diesel generator set with Cummins engine QSZ13-G5, engine output power can reach 411kw/513kva for some hours running.
Features
1. International Warranty Service(Ability to provide remote technical support)
2. EU emission standard
3. With ISO9001& CE certification
4. If you buy product from us, of course we will also arrange the list of accessories for you according to the requirements of customers.(You can get from worldwide Cummins after sale market)
Technical Specification For 380KW/475KVA DCEC Cummins Diesel Generator set
| Genset
| Generator Model | MB-C475
| Prime Power | 380KW/475KVA
| Power Factor | COSΦ=0.8
| Genset Weight | 3200kg(Net)
| Dimensions(L×W×H) | 3450*1370*1900 mm
| Rated Voltage | 400/230V
| Rated Frequency | 50Hz/60Hz
| Engine
| Brand | DCEC Cummins
| Engine Model | QSZ13-G5
| Rotating Speed | 1500RPM
| Power | 513KVA/411KW
| Fuel Consumption at 100% Load | ≤193g/kw.h
| Bore×Stroke | 130×163 mm
| Compression Ratio | 17:1
| Displacement | 13L
| Engine Structure | 6 Cylinder in line
| Cooling System | Forced Water Cooling Cycle
| Governing system | Mechanical Governor/ Electronic Governor(Option)
| Starting Method | 24V Electrical starting
| Engine Filtration System | Dry Air Filter,Fuel Filter,Engine oil Filter
| Alternator
| Brand | HK Stanford (MBKL)
| Type | MBC5A
| Voltage Control Mode | AVR automatic voltage regulating
| Voltage Regulation Factor | ±1%
| Connecting Type | 3 Phase and 4 Wires
| Insulation Class/Protection Grade | H /IP22 or F/IP21
| Exciter Type | Brushless, Self-exciting,AVR automatic voltage regulating
Contact Information
Hot Tags: 475kva diesel power generator set, China, manufacturers, suppliers, factory, quotation
← 250kva Cummins NT855-GA Genset
250kw Genset Cummins Engine MTA11-G3 →
Related Products
200kw MTA11-G2 Cummins Generator
300kw Cummins Generating Set
24kw Power Generator Set
45kw Diesel Power Genset
Cummins 80kva Diesel Generator
150kw Cummins Diesel Generator Set
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
