URL: http://www.generatorset-china.com/hot-products/cummins-power-generator-sets/250kva-cummins-nt855-ga-genset.html
Accessed: 2026-11-13

China 250kva Cummins NT855-GA Genset Manufacturers, Suppliers, Factory - 250kva Cummins NT855-GA Genset Quotation - Mingbang
Home
About Us
Product
Diesel Generator Set
Brushless Alternator
Hot Products
News
MBKL OVERSEAS PROJECTS
MBKL POWER EXHIBITIONS
Knowledge
Contact Us
Feedback
Product
Home > Product > Hot Products > CUMMINS Power Generator Sets
250kva Cummins NT855-GA Genset
Genset Brand: MBKL
Engine Model: Cummins NT855-GA
Genset Power: 200KW/250KVA
Send Inquiry →
Product Details
Technical Parameter
380KW/475KVA Cummins Powermax Low Fuel Consumption United Power Diesel Generator
1) If you want a cost-effective 200kw/250kva generator set price, can consider this CCEC CUMMINS 200kw/250kva genset by using a good quality Chinese alternator and SmartGen control panel. Using original Stamford, price is sure higher than Chinese alternator or copy Stamford, please note!!!
2) Prime power
This rating is for the supply of continuous electrical power (at variable load). There is no limit on the annual hours of operation and 10% overload power can be supplied for 1 hour in 12.
3) Standby power
This rating is for the supply of continuous electrical power (at variable load) in the event of a utility power failure. No overload is permitted.
General features:
● Every generator set is subjected to a comprehensive test program which includes 50% load, 75% load,100% load, 110% load and the checking and proving of all control and safety shut-down functions;
● 24V DC start motor;
● Equipped 24V high performance maintenance-free lead-acid starting batteries and connecting with cables;
● Equipped with industrial silencer and flexible exhaust hose;
● Designed to Comply with ISO8528/GB2820;
● Powered by Cummins engine, Stamford alternator and DeepSea/ComAp/SmartGen control pane
Technical Specification For 200KW/250KVA CCEC Cummins Diesel Generator set
| Genset
| Generator Model | MB-C250
| Prime Power | 200KW/250KVA
| Power Factor | COSΦ=0.8
| Genset Weight | 3510kg(Net)
| Dimensions(L×W×H) | 3300×1400×1940mm
| Rated Voltage | 400/230V
| Rated Frequency | 50Hz/60Hz
| Engine
| Brand | CCEC Cummins
| Engine Model | NT855-GA
| Rotating Speed | 1500RPM
| Power | 288KVA/231KW
| Fuel Consumption at 100% Load | ≤201g/kw.h
| Bore×Stroke | 140×152mm
| Compression Ratio | 15.0:1
| Displacement | 14L
| Engine Structure | 6 Cylinder in line
| Cooling System | Forced Water Cooling Cycle
| Governing system | Mechanical Governor/ Electronic Governor(Option)
| Starting Method | 24V Electrical starting
| Engine Filtration System | Dry Air Filter,Fuel Filter,Engine oil Filter
| Alternator
| Brand | HK Stanford (MBKL)
| Type | MBC27J
| Voltage Control Mode | AVR automatic voltage regulating
| Voltage Regulation Factor | ±1%
| Connecting Type | 3 Phase and 4 Wires
| Insulation Class/Protection Grade | H /IP22 or F/IP21
| Exciter Type | Brushless, Self-exciting,AVR automatic voltage regulating
Contact Information
Hot Tags: 250kva cummins nt855-ga genset, China, manufacturers, suppliers, factory, quotation
← No Information
475kva Diesel Power Generator Set →
Related Products
475kva Diesel Power Generator Set
360kw Diesel Generating Set
250kva Cummins Electric Genset
18kw Cummins Genset
75kw Cummins Power Generator
200kw Cummins Power Generation
Quick Navigation
Home
About Us
Product
News
Knowledge
Contact Us
Feedback
Mobile
Sitemap
Products
Diesel Generator Set
Brushless Alternator
Hot Products
Contact Us
Tel: +86-514-86826808
Mob: +86-18796629233（Mr.Jack Pang）
E-mail: sales@mbgenset.com
Add: NO.19 Shuangxu Road, Xiannv Town,
Jiangdu District, Yangzhou, Jiangsu, China
QR Code
Copyright © Jiangsu Mingbang Intelligent Technology Co., Ltd. All Rights Reserved.
