URL: https://www.minsun-motor.com/Silent-Diesel-Generator-200KVA-160KW-Perkins-Original-Stamford-pd531849958.html
Accessed: 2026-11-13

Silent Diesel Generator 200KVA 160KW Perkins+Original Stamford from China manufacturer - MINSUN
Home
Products Cummins Diesel Generator Set
Perkins Diesel Generator Set
Isuzu Diesel Generator Set
Fawde Diesel Generator Set
Ricardo Diesel Generator Set
Weichai Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Yangdong Diesel Generator Set
Brush&Brushless Alternator
Engine Brands
Services Customization
After-Sales
Solutions
About Us Company Profile
Factory
Quality Control
Certifications
News
Contact Us
:
English
Español
English
Español
Home
Products
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Isuzu Diesel Generator Set
Fawde Diesel Generator Set
Ricardo Diesel Generator Set
Weichai Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Yangdong Diesel Generator Set
Brush&Brushless Alternator
Engine Brands
Services
Customization
After-Sales
Solutions
About Us
Company Profile
Factory
Quality Control
Certifications
News
Contact Us
Products
You are here: Home &raquo; Products &raquo; Perkins Diesel Generator Set &raquo; Silent Diesel Generator 200KVA 160KW Perkins+Original Stamford
Product Category
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Isuzu Diesel Generator Set
Fawde Diesel Generator Set
Ricardo Diesel Generator Set
Weichai Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Yangdong Diesel Generator Set
Brush&Brushless Alternator
Related Products
PERKINS
loading
Silent Diesel Generator 200KVA 160KW Perkins+Original Stamford
Model: GF3-P200
Brand: PERKINS
| Availability: |
|
| Quantity:
|
|
|
|
| Inquire Add to Basket
|
|
Product Description
| PERKINS DIESEL GENERATOR SET QUOTATION (50Hz)
| MODEL | Rated Power | Perkins Engine | Minsun Alternator
| KVA | KW
| GF-P80 | 80 | 64 | 1104A-44TG2 | SY-A 224G
| GF-P100 | 100 | 80 | 1104C-44TAG2 | SY-A 274C
| GF-P125 | 125 | 100 | 1106A-70TG1 | SY-A 274D
| GF-P150 | 150 | 120 | 1106A-70TAG2 | SY-A 274F
| GF-P180 | 180 | 144 | 1106A-70TAG3 | SY-A 274G
| GF-P200 | 200 | 160 | 1106A-70TAG4 | SY-A 274H
| GF-P250 | 250 | 200 | 1206A-E70TTAG2 | SY-A 274K
| GF-P300 | 300 | 240 | 1706A-E93TAG1 | SY-A 314D
| GF-P350 | 350 | 280 | 1706A-E93TAG2 | SY-A 314E
| GF-P400 | 400 | 320 | 2206C-E13TAG3 | SY-A 314F
| PERKINS DIESEL GENERATOR SET QUOTATION (60Hz)
| MODEL | Rated Power | Perkins Engine | Minsun Alternator
| KVA | KW
| GF-P80 | 80 | 100 | 1104A-44TG2 | SY-A 224G
| GF-P96 | 96 | 120 | 1104C-44TAG2 | SY-A 274C
| GF-P120 | 120 | 150 | 1106A-70TG1 | SY-A 274E
| GF-P144 | 144 | 180 | 1106A-70TAG2 | SY-A 274F
| GF-P160 | 160 | 200 | 1106A-70TAG3 | SY-A 274G
| GF-P200 | 200 | 250 | 1506A-E88TAG3 | SY-A 274J
| GF-P240 | 240 | 300 | 1506A-E88TAG3 | SY-A 314C
| GF-P280 | 280 | 350 | 1506A-E88TAG5 | SY-A 314E
Silent Diesel Generator 200KVA 160KW Perkins+Original Stamford
WhatsApp
+8618016791313
Tel
+86-18016791313 / +86-593-6518889
Email
info@minsun-motor.com
Quick Link
Home
Products
Engine Brands
Services
Solution
About Us
News
Contact Us
Product Category
Cummins Diesel Generator set
Perkins Diesel Generator Set
Isuzu Diesel Generator Set
Fawde Diesel Generator Set
Ricardo Diesel Generator Set
Weichai Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Yangdong Diesel Generator Set
Brush&Brushless Alternator
Contact Us Today
Submit
+86-18016791313
+86-593-6518889
info@minsun-motor.com
+8618016791313
+86-18016791313
2780477006
Copyright © 2026 Mindong Shengyuan Electromechanical Co., Ltd. All Rights Reserved.｜ Sitemap ｜ Privacy Policy
