URL: https://www.minsun-motor.com/30Kva-24Kw-Silent-Enclosed-Diesel-Generator-Powered-by-Cummins-Engine-4BT3-9-G1-4BT3-9-G2-pd597357858.html
Accessed: 2026-11-13

30Kva/24Kw Silent Enclosed Diesel Generator Powered by Cummins Engine 4BT3.9-G1/4BT3.9-G2 from China manufacturer - MINSUN
Home
Products Cummins Diesel Generator Set
Perkins Diesel Generator Set
Isuzu Diesel Generator Set
Fawde Diesel Generator Set
Ricardo Diesel Generator Set
Weichai Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Yangdong Diesel Generator Set
Brush&Brushless Alternator
Engine Brands
Services Customization
After-Sales
Solutions
About Us Company Profile
Factory
Quality Control
Certifications
News
Contact Us
:
English
Español
English
Español
Home
Products
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Isuzu Diesel Generator Set
Fawde Diesel Generator Set
Ricardo Diesel Generator Set
Weichai Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Yangdong Diesel Generator Set
Brush&Brushless Alternator
Engine Brands
Services
Customization
After-Sales
Solutions
About Us
Company Profile
Factory
Quality Control
Certifications
News
Contact Us
Products
You are here: Home &raquo; Products &raquo; Cummins Diesel Generator Set &raquo; 30Kva/24Kw Silent Enclosed Diesel Generator Powered by Cummins Engine 4BT3.9-G1/4BT3.9-G2
Product Category
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Isuzu Diesel Generator Set
Fawde Diesel Generator Set
Ricardo Diesel Generator Set
Weichai Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Yangdong Diesel Generator Set
Brush&Brushless Alternator
Related Products
80kw Diesel Generator 100kva Diesel Generator 6bt5.9-g1/6bt5.9-g2
50Kva/40Kw Generador Diesel Power Generator 50kva by Engine 4BTA3.9-G2 with Brushless Generator SY-A 224D
30Kva 40Kva 50Kva Electric Generator by Cummins Engine 4BT3.9-G1/4BT3.9-G2 Generador Electrico Diesel
20kw/25kva Generator Electric Plant Diesel Generator with Engine 4B3.9-G1/4B3.9-G2
Cummins Diesel Generator Set 50Hz With Brushless Alternator
loading
30Kva/24Kw Silent Enclosed Diesel Generator Powered by Cummins Engine 4BT3.9-G1/4BT3.9-G2
Model: GF3-C30
Brand: MINSUN
| Availability: |
|
| Quantity:
|
|
|
|
| Inquire Add to Basket
|
|
Product Description
| MODEL | Rated Power | Cummins Engine | Minsun Alternator
| KVA | KW
| GF-C20 | 20 | 16 | 4B3.9-G11 | SY-A 184ES
| GF-C25 | 25 | 20 | 4B3.9-G1 | SY-A 184E
| GF-C25 | 25 | 20 | 4B3.9-G2 | SY-A 184E
| GF-C30 | 30 | 24 | 4BT3.9-G1 | SY-A 184G
| GF-C30 | 30 | 24 | 4BT3.9-G2 | SY-A 184G
| GF-C38 | 38 | 30 | 4BT3.9-G1 | SY-A 184H
| GF-C38 | 38 | 30 | 4BT3.9-G2 | SY-A 184H
| GF-C50 | 50 | 40 | 4BTA3.9-G2 | SY-A 224D
| GF-C60 | 60 | 48 | 4BTA3.9-G2 | SY-A 224E
| GF-C72.5 | 72.5 | 58 | 4BTA3.9-G11 | SY-A 224F
| GF-C80 | 80 | 64 | 4BTA3.9-G11 | SY-A 224G
| GF-C100 | 100 | 80 | 6BT5.9-G1 | SY-A 274C
| GF-C100 | 100 | 80 | 6BT5.9-G2 | SY-A 274C
| GF-C120 | 120 | 96 | 6BTA5.9-G2 | SY-A 274D
| GF-C140 | 140 | 112 | 6BTAA5.9-G2 | SY-A 274E
| GF-C160 | 160 | 128 | 6BTAA5.9-G12 | SY-A 274F
| GF-C180 | 180 | 144 | 6CTA8.3-G1 | SY-A 274G
| GF-C180 | 180 | 144 | 6CTA8.3-G2 | SY-A 274G
| GF-C200 | 200 | 160 | 6CTAA8.3-G2 | SY-A 274H
| GF-C250 | 250 | 200 | 6LTAA8.9-G2 | SY-A 274K
| GF-C300 | 300 | 240 | 6LTAA9.5-G3 | SY-A 314D
| GF-C325 | 325 | 260 | 6LTAA9.5-G1 | SY-A 314ES
| GF-C350 | 350 | 280 | NTA855-G2A | SY-A 314E
| GF-C375 | 375 | 300 | NTAA855-G7 | SY-A 314FS
| GF-C400 | 400 | 320 | 6ZTAA13-G2 | SY-A 314F
| GF-C450 | 450 | 360 | QSZ13-G2 | SY-A 354C
| GF-C500 | 500 | 400 | QSZ13-G3 | SY-A 354D
20 kw electric generator soundproof generator groupe electrogene electric
WhatsApp
+8618016791313
Tel
+86-18016791313 / +86-593-6518889
Email
info@minsun-motor.com
Quick Link
Home
Products
Engine Brands
Services
Solution
About Us
News
Contact Us
Product Category
Cummins Diesel Generator set
Perkins Diesel Generator Set
Isuzu Diesel Generator Set
Fawde Diesel Generator Set
Ricardo Diesel Generator Set
Weichai Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Yangdong Diesel Generator Set
Brush&Brushless Alternator
Contact Us Today
Submit
+86-18016791313
+86-593-6518889
info@minsun-motor.com
+8618016791313
+86-18016791313
2780477006
Copyright © 2026 Mindong Shengyuan Electromechanical Co., Ltd. All Rights Reserved.｜ Sitemap ｜ Privacy Policy
