URL: https://www.minsun-motor.com/ISUZU-pd703528978.html
Accessed: 2026-10-29

ISUZU from China manufacturer - MINSUN
Home
Products Cummins Diesel Generator Set
Perkins Diesel Generator Set
Isuzu Diesel Generator Set
Fawde Diesel Generator Set
Ricardo Diesel Generator Set
Weichai Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Yangdong Diesel Generator Set
Brush&Brushless Alternator
Engine Brands
Services Customization
After-Sales
Solutions
About Us Company Profile
Factory
Quality Control
Certifications
News
Contact Us
:
English
Español
English
Español
Home
Products
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Isuzu Diesel Generator Set
Fawde Diesel Generator Set
Ricardo Diesel Generator Set
Weichai Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Yangdong Diesel Generator Set
Brush&Brushless Alternator
Engine Brands
Services
Customization
After-Sales
Solutions
About Us
Company Profile
Factory
Quality Control
Certifications
News
Contact Us
Products
You are here: Home &raquo; Products &raquo; Isuzu Diesel Generator Set &raquo; ISUZU
Product Category
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Isuzu Diesel Generator Set
Fawde Diesel Generator Set
Ricardo Diesel Generator Set
Weichai Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Yangdong Diesel Generator Set
Brush&Brushless Alternator
Related Products
content is empty!
loading
ISUZU
ISUZU engines have a legendary reputation for reliability, and innovative technologies that make diesel engines quieter, more efficient and cleaner burning. We offer the range of generator sets from 15 - 50 KVA.
| Availability: |
|
| Quantity:
|
|
|
|
|
Inquire Add to Basket
|
|
Product Description
ISUZU engines have a legendary reputation for reliability, and innovative technologies that make diesel engines quieter, more efficient and cleaner burning. We offer the range of generator sets from 15 - 50 KVA.
| ISUZU DIESEL GENERATOR SET QUOTATION (50Hz)
| Model | Rated Power | ISUZU Engine | Brushless Alternator
| KVA | KW
| GF-I15 | 15 | 12 | JE493DB-04 | SY-A 164D
| GF-I20 | 20 | 16 | JE493DB-04 | SY-A 184ES
| GF-I25 | 25 | 20 | JE493DB-02 | SY-A 184EL
| GF-I30 | 30 | 24 | JE493ZDB-04 | SY-A 184G
| GF-I37.5 | 37.5 | 30 | JE493ZLDB-02 | SY-A 184H
| GF-I50 | 50 | 40 | JE493ZLDC-02 | SY-A 224D
| ISUZU DIESEL GENERATOR SET QUOTATION (60Hz)
| Model | Rated Power | ISUZU Engine | Brushless Alternator
| KVA | KW
| GF-I20 | 20 | 16 | JE493DB-03 | SY-A 184ES
| GF-I25 | 25 | 20 | JE493DB-03 | SY-A 184E
| GF-I30 | 30 | 24 | JE493DB-01 | SY-A 184F
| GF-I37.5 | 37.5 | 30 | JE493ZDB-03 | SY-A 184G
| GF-I45 | 45 | 36 | JE493ZLDB-01 | SY-A 224C
| GF-I62.5 | 62.5 | 50 | JE493ZLDC-01 | SY-A 224D
ISUZU
WhatsApp
+8618016791313
Tel
+86-18016791313 / +86-593-6518889
Email
info@minsun-motor.com
Quick Link
Home
Products
Engine Brands
Services
Solution
About Us
News
Contact Us
Product Category
Cummins Diesel Generator set
Perkins Diesel Generator Set
Isuzu Diesel Generator Set
Fawde Diesel Generator Set
Ricardo Diesel Generator Set
Weichai Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Yangdong Diesel Generator Set
Brush&Brushless Alternator
Contact Us Today
Submit
+86-18016791313
+86-593-6518889
info@minsun-motor.com
+8618016791313
+86-18016791313
2780477006
Copyright © 2026 Mindong Shengyuan Electromechanical Co., Ltd. All Rights Reserved.｜ Sitemap ｜ Privacy Policy
