URL: https://www.minsun-motor.com/FAWDE-pd787528978.html
Accessed: 2026-10-29

FAWDE from China manufacturer - MINSUN
Home
Products Cummins Diesel Generator Set
Perkins Diesel Generator Set
Isuzu Diesel Generator Set
Fawde Diesel Generator Set
Ricardo Diesel Generator Set
Weichai Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Yangdong Diesel Generator Set
Brush&Brushless Alternator
Engine Brands
Services Customization
After-Sales
Solutions
About Us Company Profile
Factory
Quality Control
Certifications
News
Contact Us
:
English
Español
English
Español
Home
Products
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Isuzu Diesel Generator Set
Fawde Diesel Generator Set
Ricardo Diesel Generator Set
Weichai Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Yangdong Diesel Generator Set
Brush&Brushless Alternator
Engine Brands
Services
Customization
After-Sales
Solutions
About Us
Company Profile
Factory
Quality Control
Certifications
News
Contact Us
Products
You are here: Home &raquo; Products &raquo; Fawde Diesel Generator Set &raquo; FAWDE
Product Category
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Isuzu Diesel Generator Set
Fawde Diesel Generator Set
Ricardo Diesel Generator Set
Weichai Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Yangdong Diesel Generator Set
Brush&Brushless Alternator
Related Products
content is empty!
loading
FAWDE
FAWDE takes national brand and high-end power as the core value of the enterprise, insists on the great independent work, quality leading, customer first and scientific development, and keeps building the best and world famous internal combustion engine brand in China. After 67 years of experience, Fawde has seven series of products with power ranging from12 to 300kW.
| Availability: |
|
| Quantity:
|
|
|
|
|
Inquire Add to Basket
|
|
Product Description
FAWDE takes national brand and high-end power as the core value of the enterprise, insists on the great independent work, quality leading, customer first and scientific development, and keeps building the best and world famous internal combustion engine brand in China. After 67 years of experience, Fawde has seven series of products with power ranging from12 to 300kW.
| FAWDE DIESEL GENERATOR SET QUOTATION (50Hz)
| Model | Rated Power | FAWDE Engine | Brushless Alternator
| KVA | KW
| GF-F15 | 15 | 12 | 4DW81-23D | SY-A 164D
| GF-F20 | 20 | 16 | 4DW91-29D | SY-A 184ES
| GF-F25 | 25 | 20 | 4DW92-35D | SY-A 184E
| GF-F30 | 30 | 24 | 4DW92-39D | SY-A 184G
| GF-F38 | 38 | 30 | 4DX21-53D | SY-A 184H
| GF-F50 | 50 | 40 | 4DX22-65D | SY-A 224D
| GF-F60 | 60 | 48 | 4DX23-78D | SY-A 224E
| GF-F73 | 73 | 58 | 4110/125Z-09D | SY-A 224F
| GF-F80 | 80 | 68 | CA4F2-12D | SY-A 224G
| GF-F100 | 100 | 80 | 6CDF2D-14D | SY-A 274C
| GF-F125 | 125 | 100 | CA6DF2-17D | SY-A 274D
| GF-F150 | 150 | 120 | CA6DF2-19D | SY-A 274F
| GF-F200 | 200 | 160 | CA6DL1-24D | SY-A 274H
| GF-F225 | 225 | 180 | CA6DL2-27D | SY-A 274J
| GF-F250 | 250 | 200 | CA6DL2-30D | SY-A 274K
| GF-F313 | 313 | 250 | CA6DM2J-39D | SY-A 314D
| GF-F375 | 375 | 300 | CA6DM3J-48D | SY-A 314F
| FAWDE DIESEL GENERATOR SET QUOTATION (60Hz)
| MODEL | Rated Power | Fawde Engine | Brushless Alternator
| KVA | KW
| GF-F12.5 | 12.5 | 10 | 4DW81-28D | SY-A 164B
| GF-F19 | 19 | 15 | 4DW81-28D | SY-A 184ES
| GF-F28 | 28 | 22 | 4DW91-38D | SY-A 184E
| GF-F32 | 32 | 25 | 4DW92-42D | SY-A 184F
| GF-F38 | 38 | 30 | 4DX21-53D | SY-A 184G
| GF-F45 | 45 | 36 | 4DX21-61D | SY-A 224CS
| GF-F50 | 50 | 40 | 4DX22-75D | SY-A 224C
| GF-F60 | 60 | 48 | 4DX23-82D | SY-A 224D
| GF-F80 | 80 | 64 | 4110/125Z-11D | SY-A 224F
| GF-F100 | 100 | 80 | CA4DF2-14D | SY-A 274CS
| GF-F120 | 120 | 96 | CA6DF2D-16D | SY-A 274C
| GF-F140 | 140 | 112 | CA6DF2-18D | SY-A 274D
| GF-F160 | 160 | 128 | CA6DF2-21D | SY-A 274E
| GF-F200 | 200 | 160 | CA6DL1-27D | SY-A 274G
| GF-F250 | 250 | 200 | CA6DL2-32D | SY-A 274J
| GF-F325 | 325 | 260 | CA6DM2J-42D | SY-A 314D
| GF-F375 | 375 | 300 | CA6DM3J-49D | SY-A 314E
FAWDE
WhatsApp
+8618016791313
Tel
+86-18016791313 / +86-593-6518889
Email
info@minsun-motor.com
Quick Link
Home
Products
Engine Brands
Services
Solution
About Us
News
Contact Us
Product Category
Cummins Diesel Generator set
Perkins Diesel Generator Set
Isuzu Diesel Generator Set
Fawde Diesel Generator Set
Ricardo Diesel Generator Set
Weichai Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Yangdong Diesel Generator Set
Brush&Brushless Alternator
Contact Us Today
Submit
+86-18016791313
+86-593-6518889
info@minsun-motor.com
+8618016791313
+86-18016791313
2780477006
Copyright © 2026 Mindong Shengyuan Electromechanical Co., Ltd. All Rights Reserved.｜ Sitemap ｜ Privacy Policy
