URL: https://www.minsun-motor.com/WEICHAI-pd780528978.html
Accessed: 2026-11-13

WEICHAI from China manufacturer - MINSUN
Home
Products Cummins Diesel Generator Set
Perkins Diesel Generator Set
Isuzu Diesel Generator Set
Fawde Diesel Generator Set
Ricardo Diesel Generator Set
Weichai Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Yangdong Diesel Generator Set
Brush&Brushless Alternator
Engine Brands
Services Customization
After-Sales
Solutions
About Us Company Profile
Factory
Quality Control
Certifications
News
Contact Us
:
English
Español
English
Español
Home
Products
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Isuzu Diesel Generator Set
Fawde Diesel Generator Set
Ricardo Diesel Generator Set
Weichai Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Yangdong Diesel Generator Set
Brush&Brushless Alternator
Engine Brands
Services
Customization
After-Sales
Solutions
About Us
Company Profile
Factory
Quality Control
Certifications
News
Contact Us
Products
You are here: Home &raquo; Products &raquo; Weichai Diesel Generator Set &raquo; WEICHAI
Product Category
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Isuzu Diesel Generator Set
Fawde Diesel Generator Set
Ricardo Diesel Generator Set
Weichai Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Yangdong Diesel Generator Set
Brush&Brushless Alternator
Related Products
144kW 180kVA Weichai WP6D167E200 Diesel Generator
120kW 150kVA Weichai WP6D152E200 Diesel Generator
100kW125kVA Weichai WP6D132E200 Diesel Generator
80kW100kVA Weichai WP4.1D100E200 Diesel Generator
64kW 80kVA Weichai WP4.1D80E200 Diesel Generator
50kW 62.5kVA Weichai WP4.1D66E200 Diesel Generator
40kW 50kVA Weichai WP2.3D48E200 Diesel Generator
30kW 37.5kVA Weichai WP2.3D40E200 Diesel Generator
24kW 30kVA WeichaiWP2.3D33E200 Diesel Generator
20kW 25kVA Weichai WP2.3D25E200 Diesel Generator
16kW 20kVA Weichai WP2.3D25E200 Diesel Generator
loading
WEICHAI
Weichai Electric Power Generator Set was the first in the domestic industry to pass ISO9001 quality management system certification. In 2004, it passed the National Communication Special Generator Set Certification.
| Availability: |
|
| Quantity:
|
|
|
|
| Inquire Add to Basket
|
|
Product Description
Weichai Electric Power Generator Set was the first in the domestic industry to pass ISO9001 quality management system certification. In 2004, it passed the National Communication Special Generator Set Certification. In 2005, it passed the Plateau Certification of the National Internal Combustion Engine Generator Set Quality Supervision and Inspection Center. In 2006, it entered the China Mobile Group Group Procurement, passed the CE certification of the Rheinland Center in Germany in 2007, entered China Telecom Group's centralized procurement in 2012, became a first-class supplier of PetroChina in 2016, and updated the Thiel certification in 2017: below 30kW, below 120kW, below 300kW, 360-2000kW ; By 2020, Weichai Power generator set products will be fully used in communications, electric power, oil and gas fields and other industry markets.
| WEICHAI DIESEL GENERATOR SET QUOTATION (50Hz)
| MODEL | Rated Power | Weichai Engine | Brushless Alternator
| KVA | KW
| GF-W20 | 20 | 16 | WP2.3D25E200 | SY-A 184ES
| GF-W25 | 25 | 20 | WP2.3D25E200 | SY-A 184E
| GF-W30 | 30 | 24 | WP2.3D33E200 | SY-A 184G
| GF-W37.5 | 37.5 | 30 | WP2.3D40E200 | SY-A 184H
| GF-W50 | 50 | 40 | WP2.3D48E200 | SY-A 224D
| GF-W62.5 | 62.5 | 50 | WP4.1D66E200 | SY-A 224E
| GF-W80 | 80 | 64 | WP4.1D80E200 | SY-A 224G
| GF-W100 | 100 | 80 | WP4.1D100E200 | SY-A 274C
| GF-W125 | 125 | 100 | WP6D132E200 | SY-A 274D
| GF-W150 | 150 | 120 | WP6D152E200 | SY-A 274F
| GF-W180 | 180 | 144 | WP6D167E200 | SY-A 274G
| GF-W200 | 200 | 160 | WP10D200E200 | SY-A 274H
| GF-W225 | 225 | 180 | WP10D238E200 | SY-A 274J
| GF-W250 | 250 | 200 | WP10D264E200 | SY-A 274K
| GF-W312.5 | 312.5 | 250 | WP10D320E200 | SY-A 314E
| GF-W375 | 375 | 300 | WP12D353E200 | SY-A 314FS
| GF-W400 | 400 | 320 | WP13D405E200 | SY-A 314F
| GF-W450 | 450 | 360 | WP13D440E310 | SY-A 354C
| GF-W500 | 500 | 400 | WP13D490E310 | SY-A 354D
| GF-W625 | 625 | 500 | 6M33D633E200 | SY-A 354E
| GF-W687.5 | 687.5 | 550 | 6M33D670E200 | SY-A 354F
| GF3-W750 | 750 | 600 | 6M33D725E310 | SY-A 354F
| GF-W800 | 800 | 640 | 12M26D792E200 | SY-A 404C
| GF-W900 | 900 | 720 | 12M26D902E200 | SY-A 404D
| GF-W1000 | 1000 | 800 | 12M26D968E200 | SY-A 404E
| GF-W1125 | 1125 | 900 | 12M33D1108E200 | SY-A 404F
| GF-W1250 | 1250 | 1000 | 12M33D1210E200 | SY-A 404G
| GF-W1375 | 1375 | 1100 | 12M33D1320E200 | SY-A 404G
| WEICHAI DIESEL GENERATOR SET QUOTATION (60Hz)
| MODEL | Rated Power | Weichai Engine | Brushless Alternator
| KVA | KW
| GF-W20 | 20 | 16 | WP2.3D30E201 | SY-A 184ES
| GF-W25 | 25 | 20 | WP2.3D30E201 | SY-A 184E
| GF-W30 | 30 | 24 | WP2.3D36E201 | SY-A 184F
| GF-W37.5 | 37.5 | 30 | WP2.3D47E201 | SY-A 184G
| GF-W50 | 50 | 40 | WP2.3D58E201 | SY-A 224C
| GF-W62 | 62.5 | 50 | WP4.1D80E201 | SY-A 224D
| GF-W80 | 80 | 64 | WP4.1D80E201 | SY-A 224F
| GF-W100 | 100 | 80 | WP4.1D95E201 | SY-A 224G
| GF-W125 | 125 | 100 | WP6D132E201 | SY-A 274C
| GF-W150 | 150 | 120 | WP6D158E201 | SY-A 274E
| GF-W180 | 180 | 144 | WP6D180E201 | SY-A 274F
| GF-W200 | 200 | 160 | WP10D200E201 | SY-A 274G
| GF-W225 | 225 | 180 | WP10D238E201 | SY-A 274H
| GF-W250 | 250 | 200 | WP10D264E201 | SY-A 274J
| GF-W312 | 312.5 | 250 | WP10D360E201 | SY-A 314D
| GF-W375 | 375 | 300 | WP13D385E201 | SY-A 314E
| GF-W400 | 400 | 320 | WP13D448E201 | SY-A 314F
| GF-W450 | 450 | 360 | WP13D460E311 | SY-A 354C
| GF-W500 | 500 | 400 | WP13D510E311 | SY-A 354D
| GF-W625 | 625 | 500 | 6M33D670E201 | SY-A 354E
| GF-W687.5 | 687.5 | 550 | 6M33D670E201 | SY-A 354FS
| GF-W800 | 800 | 640 | 6M33D740E311 | SY-A 354F
| GF-W900 | 900 | 720 | 12M26D902E201 | SY-A 404D
| GF-W1000 | 1000 | 800 | 12M26D1012E201 | SY-A 404E
| GF-W1125 | 1125 | 900 | 12M33D1265E201 | SY-A 404F
| GF-W1250 | 1250 | 1000 | 12M33D1265E201 | SY-A 404G
| GF-W1375 | 1375 | 1100 | 12M33D1320E201 | SY-A 404H
| GF-W1500 | 1500 | 1200 | 12M33D1420E201 | SY-A 404J
WEICHAI
WhatsApp
+8618016791313
Tel
+86-18016791313 / +86-593-6518889
Email
info@minsun-motor.com
Quick Link
Home
Products
Engine Brands
Services
Solution
About Us
News
Contact Us
Product Category
Cummins Diesel Generator set
Perkins Diesel Generator Set
Isuzu Diesel Generator Set
Fawde Diesel Generator Set
Ricardo Diesel Generator Set
Weichai Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Yangdong Diesel Generator Set
Brush&Brushless Alternator
Contact Us Today
Submit
+86-18016791313
+86-593-6518889
info@minsun-motor.com
+8618016791313
+86-18016791313
2780477006
Copyright © 2026 Mindong Shengyuan Electromechanical Co., Ltd. All Rights Reserved.｜ Sitemap ｜ Privacy Policy
