URL: https://www.minsun-motor.com/50Hz-SDEC-Shangchai-Diesel-Generator-For-Heavy-Duty-Power-pd529565958.html
Accessed: 2026-10-29

50Hz SDEC Shangchai Diesel Generator For Heavy-Duty Power from China manufacturer - MINSUN
Home
Products Cummins Diesel Generator Set
Perkins Diesel Generator Set
Isuzu Diesel Generator Set
Fawde Diesel Generator Set
Ricardo Diesel Generator Set
Weichai Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Yangdong Diesel Generator Set
Brush&Brushless Alternator
Engine Brands
Services Customization
After-Sales
Solutions
About Us Company Profile
Factory
Quality Control
Certifications
News
Contact Us
:
English
Español
English
Español
Home
Products
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Isuzu Diesel Generator Set
Fawde Diesel Generator Set
Ricardo Diesel Generator Set
Weichai Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Yangdong Diesel Generator Set
Brush&Brushless Alternator
Engine Brands
Services
Customization
After-Sales
Solutions
About Us
Company Profile
Factory
Quality Control
Certifications
News
Contact Us
Products
You are here: Home &raquo; Products &raquo; Shangchai Diesel Generator Set &raquo; 50Hz SDEC Shangchai Diesel Generator For Heavy-Duty Power
Product Category
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Isuzu Diesel Generator Set
Fawde Diesel Generator Set
Ricardo Diesel Generator Set
Weichai Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Yangdong Diesel Generator Set
Brush&Brushless Alternator
Related Products
50Kva/40Kw Generador Diesel Power Generator 50kva by Engine 4BTA3.9-G2 with Brushless Generator SY-A 224D
30Kva 40Kva 50Kva Electric Generator by Cummins Engine 4BT3.9-G1/4BT3.9-G2 Generador Electrico Diesel
80kw Diesel Generator 100kva Diesel Generator 6bt5.9-g1/6bt5.9-g2
30kW 37.5kVA Weichai WP2.3D40E200 Diesel Generator
144kW 180kVA Weichai WP6D167E200 Diesel Generator
120kW 150kVA Weichai WP6D152E200 Diesel Generator
80kW100kVA Weichai WP4.1D100E200 Diesel Generator
40kW 50kVA Weichai WP2.3D48E200 Diesel Generator
100kW125kVA Weichai WP6D132E200 Diesel Generator
100KVA 6BT5.9-G1 cummins diesel generator set color can be customized
loading
50Hz SDEC Shangchai Diesel Generator For Heavy-Duty Power
Chinese engine brand Shangchai diesel generator set
Model: GF
Brand: Shangchai SDEC
Code: 8502120000
| Availability: |
|
| Quantity:
|
|
|
|
| Inquire Add to Basket
|
|
Product Description
Product Overview
Engineered for demanding environments, the SDEC Shangchai diesel generator set delivers reliable, continuous energy for heavy-duty commercial and industrial operations. At the heart of this power system lies the genuine SDEC engine, renowned for its formidable torque, exceptional fuel efficiency, and consistent output under extreme mechanical stress. Paired with a premium pure copper brushless alternator and an intelligent control module, the unit ensures a stable electrical supply even when facing severe fluctuating loads. The tactile feel of the heavy-gauge steel enclosure and the steady, low-decibel hum during operation reflect the precision engineering housed within. Whether you require prime power for remote extraction sites, continuous electricity for manufacturing plants, or dependable standby energy for critical facilities, this generator provides the mechanical resilience necessary to keep operations running without interruption. We offer a wide selection of configurations to match your precise energy demands.
50Hz SDEC Diesel Generator Specifications
| SDEC Shangchai DIESEL GENERATOR SET (50Hz)
| MODEL | Rated Power | SDEC Engine | Minsun Alternator
| KVA | KW
| GF-S15 | 15 | 12 | 4Z2.3-G11 | SY-A 164D
| GF-S20 | 20 | 16 | 4Z2.7-G11 | SY-A 184ES
| GF-S25 | 25 | 20 | 4Z3.0-G11 | SY-A 184E
| GF-S30 | 30 | 24 | 4Z3.2-G11 | SY-A 184G
| GF-S40 | 40 | 32 | 4ZT3.2-G11 | SY-A 184J
| GF-S50 | 50 | 40 | 4ZT3.5-G21 | SY-A 224D
| GF-S62.5 | 62.5 | 50 | 4ZT4.1-G21 | SY-A 224E
| GF-S80 | 80 | 64 | 4ZTAA4.1-G31 | SY-A 224G
| GF-S100 | 100 | 80 | 4HTAA4.3-G21 | SY-A 274C
| GF-S125 | 125 | 100 | 4HTAA4.3-G22 | SY-A 274D
| GF-S150 | 150 | 120 | 6HTAA6.5-G22 | SY-A 274F
| GF-S180 | 180 | 144 | 6HTAA6.5-G23 | SY-A 274G
| GF-S200 | 200 | 160 | 6DTAA8.9-G21 | SY-A 274H
| GF-S225 | 225 | 180 | 6DTAA8.9-G24 | SY-A 274J
| GF-S250 | 250 | 200 | 6DTAA8.9-G23 | SY-A 274K
| GF-S312.5 | 312.5 | 250 | 6ETAA11.8-G22 | SY-A 314E
| GF-S375 | 375 | 300 | 6ETAA12.8-G32 | SY-A 314FS
| GF-S400 | 400 | 320 | 6ETAA12.8-G21 | SY-A 314F
| GF-S450 | 450 | 360 | 6ETAA12.8-G31 | SY-A 354C
| GF-S500 | 500 | 400 | 6ETAA12.8-G310 | SY-A 354D
| GF-S562.5 | 562.5 | 450 | 6ETAA12.8-G310 | SY-A 354ES
| GF-S625 | 625 | 500 | 6KTAA25-G39 | SY-A 354E
| GF-S687.5 | 687.5 | 550 | 6KTAA25-G38 | SY-A 354FS
| GF-S750 | 750 | 600 | 6KTAA25-G32 | SY-A 354F
| GF-S800 | 800 | 640 | 6KTAA25-G31 | SY-A 404C
| GF-S900 | 900 | 720 | SC33W1150D2 | SY-A 404D
| GF-S1000 | 1000 | 800 | 6WTAA35-G31 | SY-A 404E
| GF-S1125 | 1125 | 900 | 6WTAA35-G310 | SY-A 404F
| GF-S1250 | 1250 | 1000 | 6WTAA35-G311 | SY-A 404G
60Hz SDEC Diesel Generator Specifications
| SDEC SHANGCHAI DIESEL GENERATOR SET QUOTATION (60Hz)
| MODEL | Rated Power | SDEC Engine | Brushless Alternator
| KVA | KW
| GF-S20 | 20 | 16 | 4Z2.3-G12 | SY-A 184ES
| GF-S25 | 25 | 20 | 4Z2.7-G12 | SY-A 184E
| GF-S30 | 30 | 24 | 4Z3.0-G12 | SY-A 184F
| GF-S37.5 | 37.5 | 30 | 4Z3.2-G12 | SY-A 184G
| GF-S50 | 45 | 34 | 4ZT3.2-G12 | SY-A 184J
| GF-S60 | 60 | 48 | 4ZT3.5-G21 | SY-A 224D
| GF-S75 | 75 | 60 | 4ZTAA4.1-G21 | SY-A 224E
| GF-S100 | 100 | 80 | 4HTAA4.3-G21 | SY-A 224G
| GF-S125 | 125 | 100 | 4HTAA4.3-G23 | SY-A 274C
| GF-S150 | 150 | 120 | 6HTAA6.5-G22 | SY-A 274E
| GF-S180 | 180 | 144 | 6HTAA6.5-G23 | SY-A 274F
| GF-S200 | 200 | 160 | 6HTAA6.5-G23 | SY-A 274G
| GF-S225 | 225 | 180 | 6DTAA8.9-G21 | SY-A 274H
| GF-S250 | 250 | 200 | 6DTAA8.9-G24 | SY-A 274J
| GF-S325 | 325 | 260 | 6ETAA11.8-G22 | SY-A 314D
| GF-S375 | 375 | 300 | 6ETAA12.8-G22 | SY-A 314E
| GF-S400 | 400 | 320 | 6ETAA12.8-G21 | SY-A 314F
| GF-S450 | 450 | 360 | 6ETAA12.8-G310.1 | SY-A 354C
| GF-S500 | 500 | 400 | 6ETAA12.8-G310.1 | SY-A 354D
| GF-S550 | 550 | 440 | 6KTAA25-G311 | SY-A 354ES
| GF-S625 | 625 | 500 | 6KTAA25-G310 | SY-A 354E
| GF-S687.5 | 687.5 | 550 | 6KTAA25-G39 | SY-A 354FS
| GF-S750 | 750 | 600 | 6KTAA25-G32.1 | SY-A 354F
| GF-S800 | 800 | 640 | 6KTAA25-G31.1 | SY-A 404C
Comprehensive System Capabilities & Support
Rugged Structural Design & All-Weather Durability
Constructed to withstand the most unforgiving outdoor conditions, the generator is anchored by a heavy-duty steel base frame. This foundation is paired with an advanced shock absorption system that effectively isolates engine vibrations, significantly reducing mechanical stress on the surrounding infrastructure. The exterior features an anti-corrosion silent canopy, finished with a thick, powder-coated layer that feels cold and solid to the touch. This specialized enclosure not only suppresses the deep rumbling sound of the engine to a manageable, low-decibel hum but also repels moisture, dust, and salt spray, ensuring long-term structural integrity and visual appeal in harsh climates.
Intelligent Control & Comprehensive Safety Protections
Operational security is managed through a multi-functional digital control panel, working in tandem with a premium main circuit breaker. This interface provides operators with immediate, clear visibility into critical performance metrics, empowering proactive maintenance and immediate response to load changes.
Real-Time Data Monitoring: Continuously tracks engine temperature, oil pressure, and voltage output to prevent overheating and mechanical strain.
Automated Fault Alarms: Instantly alerts operators to operational anomalies before they escalate into critical system failures.
Auto-Shutdown Protocol: Safely halts operation during extreme overloads or sudden pressure drops, protecting the internal components from permanent damage.
Stringent Quality Control & Global Certifications
Reliability is never left to chance. Before leaving the manufacturing facility, every single unit undergoes a grueling series of performance evaluations. These include sustained load tests at 50%, 75%, and 100% capacity, culminating in a rigorous 110% overload test to verify structural and electrical limits under maximum stress. The equipment fully complies with CE directives, the ISO9001 quality management system, and ISO8528 international standards. This strict adherence to global compliance ensures that procurement teams can confidently deploy these power units across international borders without regulatory friction.
Versatile Customization & Configurations
Understanding that power requirements vary wildly across different sectors, this generator series offers extensive configuration flexibility. Buyers can select from open-frame models for dedicated indoor plant rooms, or weather-resistant silent enclosures for noise-sensitive environments. For mobile operations, heavy-duty trailer mounts are available, alongside containerized units designed for massive power demands. Additional functional upgrades include Automatic Transfer Switch (ATS) cabinets for instant power redirection during grid failures, remote monitoring modules for off-site fleet management, and expanded base fuel tanks designed to support extended, uninterrupted runtimes.
Dedicated After-Sales Support & Warranty
To secure your long-term investment and provide absolute peace of mind, each generator is backed by a comprehensive 12-month or 1,000-operating-hour warranty, whichever milestone is reached first. Upon delivery, the unit is accompanied by a complete standard maintenance tool kit, carefully packed to include the exact wrenches and fittings needed for immediate adjustments. Furthermore, highly detailed operation and maintenance manuals are provided to guide your technical staff through every service interval. This complete handover package ensures that on-site technicians have the precise physical tools and reference materials required for routine servicing, ultimately reducing maintenance delays, preventing unexpected downtime, and keeping your facility's power supply consistent and dependable for years to come.
SDEC Shangchai diesel generato
WhatsApp
+8618016791313
Tel
+86-18016791313 / +86-593-6518889
Email
info@minsun-motor.com
Quick Link
Home
Products
Engine Brands
Services
Solution
About Us
News
Contact Us
Product Category
Cummins Diesel Generator set
Perkins Diesel Generator Set
Isuzu Diesel Generator Set
Fawde Diesel Generator Set
Ricardo Diesel Generator Set
Weichai Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Yangdong Diesel Generator Set
Brush&Brushless Alternator
Contact Us Today
Submit
+86-18016791313
+86-593-6518889
info@minsun-motor.com
+8618016791313
+86-18016791313
2780477006
Copyright © 2026 Mindong Shengyuan Electromechanical Co., Ltd. All Rights Reserved.｜ Sitemap ｜ Privacy Policy
