URL: https://www.minsun-motor.com/PERKINS-pd743038978.html
Accessed: 2026-10-29

PERKINS from China manufacturer - MINSUN
Home
Products Cummins Diesel Generator Set
Perkins Diesel Generator Set
Isuzu Diesel Generator Set
Fawde Diesel Generator Set
Ricardo Diesel Generator Set
Weichai Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Yangdong Diesel Generator Set
Brush&Brushless Alternator
Engine Brands
Services Customization
After-Sales
Solutions
About Us Company Profile
Factory
Quality Control
Certifications
News
Contact Us
:
English
Español
English
Español
Home
Products
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Isuzu Diesel Generator Set
Fawde Diesel Generator Set
Ricardo Diesel Generator Set
Weichai Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Yangdong Diesel Generator Set
Brush&Brushless Alternator
Engine Brands
Services
Customization
After-Sales
Solutions
About Us
Company Profile
Factory
Quality Control
Certifications
News
Contact Us
Products
You are here: Home &raquo; Products &raquo; Perkins Diesel Generator Set &raquo; PERKINS
Product Category
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Isuzu Diesel Generator Set
Fawde Diesel Generator Set
Ricardo Diesel Generator Set
Weichai Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Yangdong Diesel Generator Set
Brush&Brushless Alternator
Related Products
50/60Hz Perkins 20KVA 16KW 3 Phase Silent Diesel Geneartor 1500/1800RPM
Silent Diesel Generator 200KVA 160KW Perkins+Original Stamford
loading
PERKINS
For 90 years, Perkins has led the field in the design and manufacture of high-performance diesel engines.
With an engine range from .5 to 36 liters, Perkins engines power more than five thousand different applications throughout the world. We offer the range of generator sets from 9 - 1250 KVA.
| Availability: |
|
| Quantity:
|
|
|
|
| Inquire Add to Basket
|
|
Product Description
For 90 years, Perkins has led the field in the design and manufacture of high-performance diesel engines.
With an engine range from .5 to 36 liters, Perkins engines power more than five thousand different applications throughout the world. We offer the range of generator sets from 9 - 1250 KVA.
| PERKINS DIESEL GENERATOR SET QUOTATION (50Hz)
| MODEL | Rated Power | Perkins Engine | Minsun Alternator
| KVA | KW
| GF-P9 | 9 | 7 | 403D-11G | SY-A 164B
| GF-P12.5 | 12.5 | 10 | 403A-15G | SY-A 164C
| GF-P15 | 15 | 12 | 403A-15G2 | SY-A 164D
| GF-P20 | 20 | 16 | 404A-22G1 | SY-A 184E
| GF-P25 | 25 | 20 | 1103A-33G | SY-A 184E
| GF-P30 | 30 | 24 | 1103A-33G | SY-A 184G
| GF-P37.5 | 37.5 | 30 | 1103A-33TG1 | SY-A 184H
| GF-P45 | 45 | 36 | 1103A-33TG1 | SY-A 224C
| GF-P50 | 50 | 40 | 1103A-33TG1 | SY-A 224D
| GF-P60 | 60 | 48 | 1104A-44TG1 | SY-A 224E
| GF-P80 | 80 | 64 | 1104A-44TG2 | SY-A 224G
| GF-P100 | 100 | 80 | 1104C-44TAG2 | SY-A 274C
| GF-P125 | 125 | 100 | 1106A-70TG1 | SY-A 274D
| GF-P150 | 150 | 120 | 1106A-70TAG2 | SY-A 274F
| GF-P180 | 180 | 144 | 1106A-70TAG3 | SY-A 274G
| GF-P200 | 200 | 160 | 1106A-70TAG4 | SY-A 274H
| GF-P250 | 250 | 200 | 1206A-E70TTAG2 | SY-A 274K
| GF-P300 | 300 | 240 | 1706A-E93TAG1 | SY-A 314D
| GF-P350 | 350 | 280 | 1706A-E93TAG2 | SY-A 314E
| GF-P400 | 400 | 320 | 2206C-E13TAG3 | SY-A 314F
| GF-P450 | 450 | 360 | 2506C-E15TAG1 | SY-A 354C
| GF-P500 | 500 | 400 | 2506C-E15TAG2 | SY-A 354D
| GF-P600 | 600 | 480 | 2806C-E18TAG1A | SY-A 354E
| GF-P750 | 750 | 600 | 4006-23TAG2A | SY-A 354F
| GF-P800 | 800 | 640 | 4006-23TAG3A | SY-A 404C
| GF-P1000 | 1000 | 800 | 4008TAG2A | SY-A 404E
| GF-P1250 | 1250 | 1000 | 4012-46TWG2A | SY-A 404G
| PERKINS DIESEL GENERATOR SET QUOTATION (60Hz)
| MODEL | Rated Power | Perkins Engine | Minsun Alternator
| KW | KVA
| GF-P10 | 10 | 12.5 | 403D-15G | SY-A 164B
| GF-P12 | 12 | 15 | 403D-15G | SY-A 164C
| GF-P15 | 15 | 18.75 | 403A-15G2 | SY-A 164D
| GF-P20 | 20 | 25 | 404D-22G | SY-A 184E
| GF-P24 | 24 | 30 | 1103A-33G | SY-A 184F
| GF-P30 | 30 | 37.5 | 1103A-33G | SY-A 184G
| GF-P36 | 36 | 45 | 1103A-33TG1 | SY-A 224CS
| GF-P40 | 40 | 50 | 1103A-33TG1 | SY-A 224C
| GF-P50 | 50 | 62.5 | 1104A-44TG1 | SY-A 224D
| GF-P64 | 64 | 80 | 1104A-44TG1 | SY-A 224F
| GF-P80 | 80 | 100 | 1104A-44TG2 | SY-A 224G
| GF-P96 | 96 | 120 | 1104C-44TAG2 | SY-A 274C
| GF-P120 | 120 | 150 | 1106A-70TG1 | SY-A 274E
| GF-P144 | 144 | 180 | 1106A-70TAG2 | SY-A 274F
| GF-P160 | 160 | 200 | 1106A-70TAG3 | SY-A 274G
| GF-P200 | 200 | 250 | 1506A-E88TAG3 | SY-A 274J
| GF-P240 | 240 | 300 | 1506A-E88TAG3 | SY-A 314C
| GF-P280 | 280 | 350 | 1506A-E88TAG5 | SY-A 314E
PERKINS
WhatsApp
+8618016791313
Tel
+86-18016791313 / +86-593-6518889
Email
info@minsun-motor.com
Quick Link
Home
Products
Engine Brands
Services
Solution
About Us
News
Contact Us
Product Category
Cummins Diesel Generator set
Perkins Diesel Generator Set
Isuzu Diesel Generator Set
Fawde Diesel Generator Set
Ricardo Diesel Generator Set
Weichai Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Yangdong Diesel Generator Set
Brush&Brushless Alternator
Contact Us Today
Submit
+86-18016791313
+86-593-6518889
info@minsun-motor.com
+8618016791313
+86-18016791313
2780477006
Copyright © 2026 Mindong Shengyuan Electromechanical Co., Ltd. All Rights Reserved.｜ Sitemap ｜ Privacy Policy
