URL: https://www.minsun-motor.com/YUCHAI-pd716428978.html
Accessed: 2026-11-13

YUCHAI from China manufacturer - MINSUN
Home
Products Cummins Diesel Generator Set
Perkins Diesel Generator Set
Isuzu Diesel Generator Set
Fawde Diesel Generator Set
Ricardo Diesel Generator Set
Weichai Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Yangdong Diesel Generator Set
Brush&Brushless Alternator
Engine Brands
Services Customization
After-Sales
Solutions
About Us Company Profile
Factory
Quality Control
Certifications
News
Contact Us
:
English
Español
English
Español
Home
Products
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Isuzu Diesel Generator Set
Fawde Diesel Generator Set
Ricardo Diesel Generator Set
Weichai Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Yangdong Diesel Generator Set
Brush&Brushless Alternator
Engine Brands
Services
Customization
After-Sales
Solutions
About Us
Company Profile
Factory
Quality Control
Certifications
News
Contact Us
Products
You are here: Home &raquo; Products &raquo; Yuchai Diesel Generator Set &raquo; YUCHAI
Product Category
Cummins Diesel Generator Set
Perkins Diesel Generator Set
Isuzu Diesel Generator Set
Fawde Diesel Generator Set
Ricardo Diesel Generator Set
Weichai Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Yangdong Diesel Generator Set
Brush&Brushless Alternator
Related Products
content is empty!
loading
YUCHAI
Our YUCHAI diesel generators are powered by top-quality YUCHAI diesel engines, Yuchai is the largest independent diesel engine manufacturer in China, with a full range of internal combustion engine production base.
| Availability: |
|
| Quantity:
|
|
|
|
| Inquire Add to Basket
|
|
Product Description
Our YUCHAI diesel generators are powered by top-quality YUCHAI diesel engines, Yuchai is the largest independent diesel engine manufacturer in China, with a full range of internal combustion engine production base.
| YUCHAI DIESEL GENERATOR SET QUOTATION (50Hz)
| Model | Rated Power | Yuchai Engine | Brushless Alternator
| KVA | KW
| GF-Y25 | 25 | 20 | YC4V45Z-D20 | SY-A 184E
| GF-Y30 | 30 | 24 | YC4V45Z-D20 | SY-A 184G
| GF-Y38 | 38 | 30 | YC4V55Z-D20 | SY-A 184H
| GF-Y50 | 50 | 40 | YC4D60-D21 | SY-A 224D
| GF-Y62.5 | 62.5 | 50 | YC4D90Z-D21 | SY-A 224E
| GF-Y75 | 75 | 60 | YC4A100Z-D20 | SY-A 224G
| GF-Y100 | 100 | 80 | YC4A140L-D20 | SY-A 274C
| GF-Y125 | 125 | 100 | YC6B180L-D20 | SY-A 274D
| GF-Y140 | 140 | 112 | YC6B180L-D20 | SY-A 274E
| GF-Y160 | 160 | 128 | YC6B205L-D20 | SY-A 274F
| GF-Y180 | 180 | 144 | YC6G245L-D21 | SY-A 274G
| GF-Y200 | 200 | 160 | YC6G245L-D21 | SY-A 274H
| GF-Y250 | 250 | 200 | YC6MK350L-D20 | SY-A 274K
| GF-Y300 | 300 | 240 | YC6MK420L-D20 | SY-A 314C
| GF-Y375 | 375 | 300 | YC6MJ500L-D21 | SY-A 314F
| GF-Y450 | 450 | 360 | YC6T600L-D22 | SY-A 354C
| GF-Y500 | 500 | 400 | YC6T660L-D20 | SY-A 354D
| GF-Y550 | 550 | 440 | YC6TD780-D31 | SY-A 354E
| GF-Y625 | 625 | 500 | YC6TD840-D31 | SY-A 354F
| GF-Y687.5 | 687.5 | 550 | YC6TD900-D31 | SY-A 354F
| GF-Y750 | 750 | 600 | YC6TD1000-D30 | SY-A 354FS
| GF-Y800 | 800 | 640 | YC6TH1070-D31 | SY-A 404C
| GF-Y900 | 900 | 720 | YC6TH1220-D31 | SY-A 404D
| GF-Y1000 | 1000 | 800 | YC6C1320-D31 | SY-A 404E
| GF-Y1125 | 1125 | 900 | YC6C1520-D31 | SY-A 404F
| GF-Y1250 | 1250 | 1000 | YC6C1660-D31 | SY-A 404G
| GF-Y1375 | 1375 | 1100 | YC12VTD1830-D30 | SY-A 404H
| GF-Y1500 | 1500 | 1200 | YC12VTD2000-D30 | SY-A 404K
| YUCHAI DIESEL GENERATOR SET QUOTATION (60Hz)
| MODEL | Rated Power | Yuchai Engine | Brushless Alternator
| KVA | KW
| GF-Y37.5 | 37.5 | 30 | YC4D65-D20 | SY-A 184G
| GF-Y50 | 50 | 40 | YC4D65-D20 | SY-A 224C
| GF-Y62.5 | 62.5 | 50 | YC4D80Z-D20 | SY-A 224D
| GF-Y75 | 75 | 60 | YC4D100Z-D20 | SY-A 224E
| GF-Y100 | 100 | 80 | YC6B130Z-D20 | SY-A 224G
| GF-Y125 | 125 | 100 | YC6B160Z-D20 | SY-A 274C
| GF-Y150 | 150 | 120 | YC6B210L-D20 | SY-A 274E
| GF-Y180 | 180 | 144 | YC6A245L-D20 | SY-A 274F
| GF-Y200 | 200 | 160 | YC6A245L-D20 | SY-A 274G
| GF-Y225 | 225 | 180 | YC6MK360L-D20 | SY-A 274H
| GF-Y250 | 250 | 200 | YC6MK360L-D20 | SY-A 274J
| GF-Y312.5 | 312.5 | 250 | YC6MK420L-D21 | SY-A 314D
| GF-Y375 | 375 | 300 | YC6MJ515L-D22 | SY-A 314E
| GF-Y400 | 400 | 320 | YC6MJ515L-D22 | SY-A 314F
| GF-Y450 | 450 | 360 | YC6T660L-D21 | SY-A 354C
| GF-Y500 | 500 | 400 | YC6T660L-D21 | SY-A 354D
| GF-Y625 | 625 | 500 | YC6TD840-D32 | SY-A 354E
| GF-Y687.5 | 687.5 | 550 | YC6TD940-D32 | SY-A 354FS
| GF-Y750 | 750 | 600 | YC6TD1020-D32 | SY-A 354F
| GF-Y800 | 800 | 640 | YC6TH1070-D33 | SY-A 404C
| GF-Y900 | 900 | 720 | YC6TH1220-D33 | SY-A 404D
| GF-Y1000 | 1000 | 800 | YC6TH1350-D33 | SY-A 404E
| GF-Y1125 | 1125 | 900 | YC12VTD1500-D32 | SY-A 404F
| GF-Y1250 | 1250 | 1000 | YC12VTD1680-D32 | SY-A 404G
| GF-Y1375 | 1375 | 1100 | YC12VTD1860-D32 | SY-A 404H
| GF-Y1500 | 1500 | 1200 | YC12VTD2070-D32 | SY-A 404J
| GF-Y1700 | 1700 | 1360 | YC16VTD2270-D32 | SY-A 454D
| GF-Y1875 | 1875 | 1500 | YC16VTD2510-D32 | SY-A 454E
| GF-Y2062 | 2062 | 1650 | YC16VTD2700-D32 | SY-A 454F
YUCHAI
WhatsApp
+8618016791313
Tel
+86-18016791313 / +86-593-6518889
Email
info@minsun-motor.com
Quick Link
Home
Products
Engine Brands
Services
Solution
About Us
News
Contact Us
Product Category
Cummins Diesel Generator set
Perkins Diesel Generator Set
Isuzu Diesel Generator Set
Fawde Diesel Generator Set
Ricardo Diesel Generator Set
Weichai Diesel Generator Set
Yuchai Diesel Generator Set
Shangchai Diesel Generator Set
Yangdong Diesel Generator Set
Brush&Brushless Alternator
Contact Us Today
Submit
+86-18016791313
+86-593-6518889
info@minsun-motor.com
+8618016791313
+86-18016791313
2780477006
Copyright © 2026 Mindong Shengyuan Electromechanical Co., Ltd. All Rights Reserved.｜ Sitemap ｜ Privacy Policy
