URL: https://www.mpmc-china.com/mp1486-2-60hz-1688kva-perkins-5012c-e46tag6
Accessed: 2026-11-13

MPMC MP1486-2 1688.75kVA Diesel Generator Set Powered by Perkins 5012C-E46TAG6
+86-21-60970158
+86-15000854420
sales@mpmc-china.com
No.2449 Jinhai Rd.,
Pudong, Shanghai
English
Español
idioma ruso
Français
Português
بالعربية
Power Generation
Diesel generators
EU Stage V Diesel Generator
Generator set for reefer containers
Container Generator Set
Biofuel Generator Set
Methanol Generator Set
High Voltage Generator Set
Multi-engine Generator Set
Compact range
6-80kVA
MP Series 9-80kVA
MC Series 20-80kVA
MK Series 5-37kVA
MF Series 30-63kVA
MSC Series 17-75kVA
MB Series 18-80kVA
Middle range
81-800kVA
MP Series 100-800kVA
MC Series 100-800kVA
MDS Series 85-765kVA
MV Series 85-650kVA
MU Series 650-800kVA
MSC Series 88-770kVA
MF Series 83-600kVA
MMH Series 650-750kVA
MB Series 100-800kVA
MS Series 250-750kVA
Heavy range
801-3000kVA
MP Series 900-2500kVA
MC Series 910-3500kVA
MDS Series 815-915kVA
MSC Series 825-3125kVA
MU Series 910-3000kVA
MMH Series 1250-2250kVA
MB Series 900-3750kVA
MS Series 1000-3000kVA
EU Stage V Diesel Generators
Clip-on generators for reefer containers（Pin-mounted）
Under-slung generators for reefer containers
Rear-cab generators for reefer containers
Generator sets for reefer containers for railways
Cold chain energy packs
500 kVA-3500kVA
Containerised Diesel Generator
Biodiesel Generator
Methanol Generator Set
High Voltage Generator Set
MS Series Twins- Engine Generator Set
MS Series Quad-Engine Generator Set
MB Series Twins- Engine Generator Set
Hybrid energy
Hybrid Power Stations
Energy Storage Systems
MPMC HYBRID GB Series
MPMC HYBRID GSB Series
MPMC HYBRID SB Series
HBD A Series
HBD R Series
HBD E Series
Charging Solution
SPK Mobile Solar Array
Light Towers
Diesel light towers
Hybrid light towers
Solar light towers
LD Manually LED Tralier-type Lighting Tower
LHS Hydraulic LED Tralier-type Lighting Tower
LS Hydraulic LED Skid-type Lighting Tower
HBL Series Hybrid Power Lighting Tower 600W
HBL Series Hybrid Power Lighting Tower 1000W
HBL Series Hybrid Power Lighting Tower 1400W
X-MATRIX HBL Series Hybrid Power Lighting Tower
HSL SOLAR Lighting Tower- 1000W-LiFePO4 Type
HSL SOLAR Lighting Tower- 1000W-Lead Acid Battery Type
HSL SOLAR Lighting Tower-1440W
HSL SOLAR Lighting Tower-1500W Australian Standards
HSL SOLAR Lighting Tower-2550W
HSL SOLAR Lighting Tower-2880W
HSL SOLAR Lighting Tower-3840W
Solutions
Rental
Construction
Telecommunications
Mining
Disaster Relief
Industry and commerce
Charging of electric vehicles
Data Center
Crypto Mining
Support
FAQ
Certificates
Downloading Center
Energy Revenue Calculator
Corporation
About MPMC
Smart workshop
Become a partner
MPMC franchise
News
Contact Us
“Search...
MP1486-2 1688.75kVA Diesel Generator Set Powered by Perkins
Home > MP1486-2 1688.75kVA Diesel Generator Set Powered by Perkins
MP1486-2 1688.75kVA 60Hz Tier 2 Diesel Generator Set Powered by Perkins 5012C-E46TAG6
Diesel Generator Sets | 60Hz
■ Open-type ■ Containerized-type
The MPMC MP1486-2 is an ultra-high-capacity flagship diesel generator set, engineered for peak performance and maximum energy reliability at 60Hz. Powered by the legendary Perkins 5012C-E46TAG6 engine meeting Tier 2 standards, it provides a powerful Standby Power of 1857.6kVA (1486.1kW) and a Prime Power of 1688.75kVA (1351kW). As a premier global energy solution, the MP1486-2 is optimized for long-term operational efficiency, ensuring consistent and stable power delivery for the world's most demanding mission-critical facilities and national energy grids.
MPMC power generation delivers reliable economical power solutions with optimal fuel economy and low operating costs, applied in a variety of diverse applications including rental, mining, construction, data center, power plants, telecommunication, etc.
Key Specs
Prime Power: 1688.75kVA/1351kW
Standby Power：1857.6kVA/1486.1kW
contact us
MPMC Power, Power that you can rely on
Dedicated For Sustainable Independent Power
MPMC are committed to contributing better and cleaner energy solutions to increase fuel consumption efficiency while reducing our own footprints, with solar/wind/gas /diesel power integration.
Reliable Powerful Generator Sets
MPMC heavy range diesel/gas generators covers 801kVa - 3750kVA gensets applied in all ranges of critical applications including mining, data center, construction, hospitals etc.
Best-in-class Painting Process
MPMC has the most advanced
automatic spraying / powder coating production line, and is equipped with various sandblasting equipment to ensure higher quality.
Complete Design And Quality Inspection
Rigorous production process and testing process:
0%, 25%, 50%, 75%, 100%, 110% load test; Function test and protection test.
Specifications
MPMC MP1486-2 1688.75kVA 60Hz Tier 2 Diesel Generator Set Powered by Perkins 5012C-E46TAG6
| | Genset Specification (60Hz / 1800rpm)
| Genset Model | MP1486-2
| Standby Power kVA / kW | 1857.63kVA / 1486.10kW
| Prime Power kVA / kW | 1688.75kVA / 1351.00kW
| ESP Current @400V | 2681.25A
| Control System | ECM
| Engine Specification (Perkins)
| Engine Model | 5012C-E46TAG6
| Place of Origin | India
| Emissions Level | Tier 2
| Max. Power (Engine) | 1625.5kW
| Prime Power (Engine) | 1477.7kW
| Cylinders / Displacement | 12 / 45.84L
| Fuel Consumption 100% Load | 358.0 L/H
| Alternator Specification
| Stamford Alternator / Prime Power | S7L1D-D41 / 1713kVA
| MPMC Alternator / Prime Power | LYG 454D / 1713kVA
| Leroy Somer Alternator / Prime Power | LSA 52.3 S5 / 1860kVA
Details
Strong chassis for lower vibration and stable running
User-friendly operating interface and fully functional control system.
Branded alternator.
Battery power switch (anti-feed, security protection)
Low-temperature start system (optional)
High quality air filter.
Fuel-water separator (Optional)
Tropical radiator (Optional)
Up-Market Customization
Control cabinet, easy operation.
Murphy tank guage.
Stainless steel net covers.
Double layer fuel tank (8h)
Emergency button.
Embedded ladder for easy maintenance.
Alarm.
Stainless steel hinges, locks and parts & oil filler cap to prevent overflows.
MPMC Heavy Range Generator Sets
Big power, stable performance, your reliable partner.
Redundant design with comprehensive control and protection system.
Fast start-up @ full load within 12 seconds.
Unattended operation.
After-sales service supported through GSM.
In compliance with international standards.
Weather Resistant
Sound Attenuated Structure
CSC certified containers for maritime shipping.
Complete enclosure structure for water/rain/dust-proof.
Explosion proof lamps and stainless steel locks.
Easy maintenance: Smart control panel and switch cabinets on the same side.
Optional: Minimum operating noise level of 70dBA@7m.
Have questions? We are here for you 24/7!
With more reliable, more intelligent and more attentive services, MPMC is willing to provide the most timely, customized and comprehensive solution of intelligent cloud hybrid energy to the global customers.
CONTACT US
MPMC POWERTECH CORP.
MPMC is willing to provide the most timely, customized and comprehensive solution of intelligent cloud hybrid energy to the global customers.
HYBRID ENERGY
POWER GENERATION
LIGHT TOWERS
SOLUTIONS
SUPPORT
CORPERATION
PRIVACY POLICY
Phone : +86-21-60970158
Email : sales@mpmc-china.com
Whatsapp : +86-15000854420
This website uses cookies to ensure you get the best experience on our website. Learn more
Accept
Reject
Contact US
×
Product Information
Quantity
Unit
Piece
Support order samples, customization, wholesale direct, and complete payment.
If the product you look for does not have corresponding customized content, pls fill out the
form below to contact us, and we will reply ASAP.
Inquiry
