URL: https://www.mpmc-china.com/ms300-1-300kva-diesel-generator-set-powered-by-scania-dc09-072a-02-13
Accessed: 2026-11-13

MS300-1 300kVA Diesel Generator Set | SCANIA DC09 072A 02-13 | MPMC
+86-21-60970158
+86-15000854420
sales@mpmc-china.com
No.2449 Jinhai Rd.,
Pudong, Shanghai
English
Español
idioma ruso
Français
Português
بالعربية
Power Generation
Diesel generators
EU Stage V Diesel Generator
Generator set for reefer containers
Container Generator Set
Biofuel Generator Set
Methanol Generator Set
High Voltage Generator Set
Multi-engine Generator Set
Compact range
6-80kVA
MP Series 9-80kVA
MC Series 20-80kVA
MK Series 5-37kVA
MF Series 30-63kVA
MSC Series 17-75kVA
MB Series 18-80kVA
Middle range
81-800kVA
MP Series 100-800kVA
MC Series 100-800kVA
MDS Series 85-765kVA
MV Series 85-650kVA
MU Series 650-800kVA
MSC Series 88-770kVA
MF Series 83-600kVA
MMH Series 650-750kVA
MB Series 100-800kVA
MS Series 250-750kVA
Heavy range
801-3000kVA
MP Series 900-2500kVA
MC Series 910-3500kVA
MDS Series 815-915kVA
MSC Series 825-3125kVA
MU Series 910-3000kVA
MMH Series 1250-2250kVA
MB Series 900-3750kVA
MS Series 1000-3000kVA
EU Stage V Diesel Generators
Clip-on generators for reefer containers（Pin-mounted）
Under-slung generators for reefer containers
Rear-cab generators for reefer containers
Generator sets for reefer containers for railways
Cold chain energy packs
500 kVA-3500kVA
Containerised Diesel Generator
Biodiesel Generator
Methanol Generator Set
High Voltage Generator Set
MS Series Twins- Engine Generator Set
MS Series Quad-Engine Generator Set
MB Series Twins- Engine Generator Set
Hybrid energy
Hybrid Power Stations
Energy Storage Systems
MPMC HYBRID GB Series
MPMC HYBRID GSB Series
MPMC HYBRID SB Series
HBD A Series
HBD R Series
HBD E Series
Charging Solution
SPK Mobile Solar Array
Light Towers
Diesel light towers
Hybrid light towers
Solar light towers
LD Manually LED Tralier-type Lighting Tower
LHS Hydraulic LED Tralier-type Lighting Tower
LS Hydraulic LED Skid-type Lighting Tower
HBL Series Hybrid Power Lighting Tower 600W
HBL Series Hybrid Power Lighting Tower 1000W
HBL Series Hybrid Power Lighting Tower 1400W
X-MATRIX HBL Series Hybrid Power Lighting Tower
HSL SOLAR Lighting Tower- 1000W-LiFePO4 Type
HSL SOLAR Lighting Tower- 1000W-Lead Acid Battery Type
HSL SOLAR Lighting Tower-1440W
HSL SOLAR Lighting Tower-1500W Australian Standards
HSL SOLAR Lighting Tower-2550W
HSL SOLAR Lighting Tower-2880W
HSL SOLAR Lighting Tower-3840W
Solutions
Rental
Construction
Telecommunications
Mining
Disaster Relief
Industry and commerce
Charging of electric vehicles
Data Center
Crypto Mining
Support
FAQ
Certificates
Downloading Center
Energy Revenue Calculator
Corporation
About MPMC
Smart workshop
Become a partner
MPMC franchise
News
Contact Us
“Search...
MS300-1 300kVA Diesel Generator Set Powered by SCANIA
Home > MS300-1 300kVA Diesel Generator Set Powered by SCANIA
MS300-1 300kVA Diesel Generator Set Powered by SCANIA DC09 072A 02-13
Diesel Generator Sets | 50Hz
■ Open-type ■ Silent-type
The MPMC MS275-1 is a high-performance diesel generator set engineered for excellence. Powered by the world-renowned SCANIA DC09 072A 02-12 engine, this unit delivers a Standby Power of 302.5kVA (242kW) and a Prime Power of 275kVA (220kW). With a fuel consumption of 49.7 L/H at 100% load and a robust 600L fuel tank (open type), it ensures long-term operational efficiency and a high kWh output for demanding duty cycles.
MPMC generator sets are renowned for their exceptional durability, low lifecycle costs, and outstanding performance under the most demanding conditions, providing a solid foundation for your operations and ensuring uninterrupted uptime.
Key Specs
Prime Power: 275kVA/220kW
Standby Power: 302.5kVA/242kW
contact us
MPMC Power, Power that you can rely on
Dedicated For Sustainable Independent Power
MPMC are committed to contributing better and cleaner energy solutions to increase fuel consumption efficiency while reducing our own footprints, with solar/wind/gas /diesel power integration.
Reliable Powerful Generator Sets
MPMC heavy range diesel/gas generators covers 801kVa - 3750kVA gensets applied in all ranges of critical applications including mining, data center, construction, hospitals etc.
Best-in-class Painting Process
MPMC has the most advanced
automatic spraying / powder coating production line, and is equipped with various sandblasting equipment to ensure higher quality.
Complete Design And Quality Inspection
Rigorous production process and testing process:
0%, 25%, 50%, 75%, 100%, 110% load test; Function test and protection test.
Specifications
MPMC MS300-1 300kVA Diesel Generator Set Powered by SCANIA DC09 072A 02-13
| | Parameter
| Genset Model | MS300-1
| Standby Power kVA / kW | 330kVA / 264kW
| Prime Power kVA / kW | 300kVA / 240kW
| Electrical Specification | 3PH 50Hz / 1500rpm
| SCANIA Engine Model | DC09 072A 02-13
| Control System | ECU
| Cylinders | 5
| Displacement | 9.3L
| Fuel Consumption 100% Load | 54.8 L/H
| Open Type Genset Spec
| Dimension L*W*H | 3350×1050×1650 mm
| Weight / Tank Capacity | 2750 kg / 600 L
| Typical Noise Level @75% Load @7m | 91±5dB(A)
| Soundproof Type Genset Spec
| Dimension L*W*H | 4300×1422×2175 mm
| Weight / Tank Capacity | 3700 kg / 900 L
| Noise Level @75% Load @7m | 76±3dB(A)
| SR Type Soundproof Genset Spec
| Dimension L*W*H | 4300×1422×2100 mm
| Weight / Tank Capacity | 3620 kg / 580 L
| Noise Level @75% Load @7m | 78±3dB(A)
Details
Turbo charging protection and heat shield.
Built-in fuel inlet/outlet pipe and fuel filler.
Fuel gauge.
Rock wool and micro-perforated aluminum panels.
Self-made vent cap.
High-temperature ceramic insulation sets.
High intensity shock absorber.
Air inlet and outlet system to ensure genset's stable running.
Up-Market Customization
Control cabinet, easy operation.
Murphy tank guage.
Stainless steel net covers.
Double layer fuel tank (8h).
Emergency button.
Embedded ladder for easy maintenance.
Alarm.
Stainless steel hinges, locks and parts & oil filler cap to prevent overflows.
Weather Resistant
Sound Attenuated Structure
MPMC manufactures our own generator enclosure and chassis to ensure high duration.
Complete enclosure structure for water/rain/dust-proof.
The canopy painting incorporates Henkel pretreatment process and AkzoNobel powder;
The chassis painting incorporates sandblasting process and AkzoNobel powder;
ensuring 3 -5 years outdoor powder coating warranty.
Have questions? We are here for you 24/7!
With more reliable, more intelligent and more attentive services, MPMC is willing to provide the most timely, customized and comprehensive solution of intelligent cloud hybrid energy to the global customers.
CONTACT US
MPMC POWERTECH CORP.
MPMC is willing to provide the most timely, customized and comprehensive solution of intelligent cloud hybrid energy to the global customers.
HYBRID ENERGY
POWER GENERATION
LIGHT TOWERS
SOLUTIONS
SUPPORT
CORPERATION
PRIVACY POLICY
Phone : +86-21-60970158
Email : sales@mpmc-china.com
Whatsapp : +86-15000854420
This website uses cookies to ensure you get the best experience on our website. Learn more
Accept
Reject
Contact US
×
Product Information
Quantity
Unit
Piece
Support order samples, customization, wholesale direct, and complete payment.
If the product you look for does not have corresponding customized content, pls fill out the
form below to contact us, and we will reply ASAP.
Inquiry
