URL: https://www.mpmc-china.com/yuchai500-50hz
Accessed: 2026-11-01

MYC500(S)-1
+86-21-60970158
+86-15000854420
sales@mpmc-china.com
No.2449 Jinhai Rd.,
Pudong, Shanghai
English
Español
idioma ruso
Français
Português
بالعربية
Power Generation
Diesel generators
EU Stage V Diesel Generator
Generator set for reefer containers
Container Generator Set
Biofuel Generator Set
Methanol Generator Set
High Voltage Generator Set
Multi-engine Generator Set
Compact range
6-80kVA
MP Series 9-80kVA
MC Series 20-80kVA
MK Series 5-37kVA
MF Series 30-63kVA
MSC Series 17-75kVA
MB Series 18-80kVA
Middle range
81-800kVA
MP Series 100-800kVA
MC Series 100-800kVA
MDS Series 85-765kVA
MV Series 85-650kVA
MU Series 650-800kVA
MSC Series 88-770kVA
MF Series 83-600kVA
MMH Series 650-750kVA
MB Series 100-800kVA
MS Series 250-750kVA
Heavy range
801-3000kVA
MP Series 900-2500kVA
MC Series 910-3500kVA
MDS Series 815-915kVA
MSC Series 825-3125kVA
MU Series 910-3000kVA
MMH Series 1250-2250kVA
MB Series 900-3750kVA
MS Series 1000-3000kVA
EU Stage V Diesel Generators
Clip-on generators for reefer containers（Pin-mounted）
Under-slung generators for reefer containers
Rear-cab generators for reefer containers
Generator sets for reefer containers for railways
Cold chain energy packs
500 kVA-3500kVA
Containerised Diesel Generator
Biodiesel Generator
Methanol Generator Set
High Voltage Generator Set
MS Series Twins- Engine Generator Set
MS Series Quad-Engine Generator Set
MB Series Twins- Engine Generator Set
Hybrid energy
Hybrid Power Stations
Energy Storage Systems
MPMC HYBRID GB Series
MPMC HYBRID GSB Series
MPMC HYBRID SB Series
HBD A Series
HBD R Series
HBD E Series
Charging Solution
SPK Mobile Solar Array
Light Towers
Diesel light towers
Hybrid light towers
Solar light towers
LD Manually LED Tralier-type Lighting Tower
LHS Hydraulic LED Tralier-type Lighting Tower
LS Hydraulic LED Skid-type Lighting Tower
HBL Series Hybrid Power Lighting Tower 600W
HBL Series Hybrid Power Lighting Tower 1000W
HBL Series Hybrid Power Lighting Tower 1400W
X-MATRIX HBL Series Hybrid Power Lighting Tower
HSL SOLAR Lighting Tower- 1000W-LiFePO4 Type
HSL SOLAR Lighting Tower- 1000W-Lead Acid Battery Type
HSL SOLAR Lighting Tower-1440W
HSL SOLAR Lighting Tower-1500W Australian Standards
HSL SOLAR Lighting Tower-1920W
HSL SOLAR Lighting Tower-2880W
HSL SOLAR Lighting Tower-3840W
Solutions
Rental
Construction
Telecommunications
Mining
Disaster Relief
Industry and commerce
Charging of electric vehicles
Data Center
Crypto Mining
Support
FAQ
Certificates
Downloading Center
Energy Revenue Calculator
Corporation
About MPMC
Smart workshop
Become a partner
MPMC franchise
News
Contact Us
“Search...
MYC500(S)-1
Home > MYC500(S)-1
MYC500(S)-1
Diesel Generator Sets | 50Hz
■ Open-type ■ Silent-type
MPMC power generation delivers reliable economical power solutions with optimal fuel economy and low operating costs, applied in a variety of diverse applications including rental, mining, construction, data center, power plants, telecommunication, etc.
Key Specs
Prime Power: 500kVA/400kW
Standby Power: 550kVA/440kW
MYC500(S)-1 (YC6T660L-D20)
MYC500(S)-1(YC6T660-D31)
contact us
MPMC Power, Power that you can rely on
Dedicated For Sustainable Independent Power
MPMC are committed to contributing better and cleaner energy solutions to increase fuel consumption efficiency while reducing our own footprints, with solar/wind/gas /diesel power integration.
Reliable Powerful Generator Sets
MPMC medium range diesel/gas generators covers 81kVa - 800kVA gensets applied in all ranges of critical applications including rental, mining, data center, construction, hospitals etc.
Best-in-class Painting Process
MPMC has the most advanced
automatic spraying / powder coating production line, and is equipped with various sandblasting equipment to ensure higher quality.
Complete Design And Quality Inspection
Rigorous production process and testing process:
0%, 25%, 50%, 75%, 100%, 110% load test; Function test and protection test.
Specifications
Generator Set
Prime Power: 500kVA/400kW
Standby Power: 550kVA/440kW
Frequency: 50Hz
Speed: 1500rpm
Phase: 3
Rated Voltage: 400V/230V Customized
Engine
Engine Brand: Yuchai
Engine Model: YC6T660L-D20
/YC6T660-D31
Bore x Stroke: 145 x 165 mm
Displacement: 16.35L
Speed governor: Electronic
Compression ratio: 15:1
Alternator
Insulation Type: H Class
IP Rating: IP 23
Bearing: Single Bearing
Voltage Regulator: A.V.R
Coupling: Flexible Disc
Details
Turbo charging protection and heat shield.
Built-in fuel inlet/outlet pipe and fuel filler.
Fuel gauge.
Rock wool and micro-perforated aluminum panels.
Self-made vent cap.
High-temperature ceramic insulation sets.
High intensity shock absorber.
Air inlet and outlet system to ensure genset's stable running.
Up-Market Customization
Fast outlet sockets. Up to IP65.
Stainless steel door locks.
Stainless steel hinges.
Large access to control panel and see-through window.
Strong anti-collision chassis with traction tube for dragging.
Forklift holes at the bottom for easy trasportation.
Lifting rings at the top.
Fully-sealed large fuel tank to prevent fuel leakage.
Looking For More Information?
Power Generation MYC Series 90-750kVA
MPMC More Cloud
Certificates
Download Center
MPMC Medium Range Generator Sets
Steady performance with strong design.
In-house test rooms to ensure every product's stable running.
Lifting rings, traction tubes, and forklift holes for easy transportation.
Proper inlet and outlet air system design to ensure
the reliability of the genset running in silent condition.
Weather Resistant
Sound Attenuated Structure
MPMC manufactures our own generator enclosure and chassis to ensure high duration.
Complete enclosure structure for water/rain/dust-proof.
The canopy painting incorporates Henkel pretreatment process and AkzoNobel powder;
The chassis painting incorporates sandblasting process and AkzoNobel powder;
ensuring 3 -5 years outdoor powder coating warranty.
Have questions? We are here for you 24/7!
With more reliable, more intelligent and more attentive services, MPMC is willing to provide the most timely, customized and comprehensive solution of intelligent cloud hybrid energy to the global customers.
CONTACT US
MPMC POWERTECH CORP.
MPMC is willing to provide the most timely, customized and comprehensive solution of intelligent cloud hybrid energy to the global customers.
HYBRID ENERGY
POWER GENERATION
LIGHT TOWERS
SOLUTIONS
SUPPORT
CORPERATION
PRIVACY POLICY
Phone : +86-21-60970158
Email : sales@mpmc-china.com
Whatsapp : +86-15000854420
This website uses cookies to ensure you get the best experience on our website. Learn more
Accept
Reject
Contact US
×
Product Information
Quantity
Unit
Piece
Support order samples, customization, wholesale direct, and complete payment.
If the product you look for does not have corresponding customized content, pls fill out the
form below to contact us, and we will reply ASAP.
Inquiry
