URL: https://www.mwm.net/files/upload/mwm/issuu/CES24031-Update-Produktbroschuere-TCG-3016_210x297mm_DE_1_0_RZ_sm_screen.pdf
Accessed: 2026-11-03
From: https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3016/

| MWM DIGITALPOWER | www.mwm.net
| TCG | 3016 Robust. Effizient. Digital.
| 150 Jahre Erfahrung | Die Zukunft der Effizienz
| für Ihren Erfolg. | ist digital.
| Mit MWM profitieren Sie von 150 Jahren Erfahrung in der Gasmotoren-Technologie | Mit MWM Digital Power startet der Energiemarkt in ein neues Zeitalter.
| und Energieerzeugung. Als Teil des Netzwerks der Caterpillar Inc. haben wir | Modernste Komponenten, verbunden mit einer intelligenten und sicheren
| seit 2011 Zugriff auf internationales Wissen und Ressourcen, die Ihnen bei der | Datenanalyse, sorgen für Effizienzsteigerungen bei der Wartung und Aus-
| Entwicklung individueller Komplettlösungen zugutekommen. Nutzen Sie die | lastung Ihrer Anlagen.
| Sicherheit und Erfahrung eines Spezialisten mit weltweit Tausenden installierten | Die MWM Gasmotoren der Baureihe TCG 3016 sind mehr als nur eine Wei-
| Anlagen, die Maßstäbe in Effizienz und Zuverlässigkeit setzen. | terentwicklung der bewährten Gasaggregate von MWM. Vielmehr sind die
neuen Gasmotoren und Komplettlösungen perfekt auf die Herausforderun-
gen der Industrie 4.0 sowie auf die geänderten Rahmenbedingungen eines
dynamischen Energiemarktes im Zeitalter globaler Wertschöpfungsketten
zugeschnitten und damit vollständig neu entwickelt worden.
Höchste Effizienz seiner Leistungsklasse
Bis zu 43,6 Prozent elektrischer Wirkungsgrad
| TCG | 3016
Höchste Wirtschaftlichkeit
durch niedrigste Betriebskosten
Mehr Effizienz durch numerisch optimierte
und verlustarme Strömungsführung
Optimiertes Schmierölmanagement
Geringster Schmierölverbrauch
seiner Klasse: 0,1 g/kWhel
Verlängerte Ölwechselintervalle
Öltank und integrierter Tagesnachfülltank
Flanschaggregate-Konzept
Schwingungsentkoppelter Grundrahmen
für eine preiswertere Installation
und einen zuverlässigen Betrieb
Größeres integriertes Schmierölvolumen
Integriertes Ölmanagement
Verbesserter Turbolader für weiten Einsatzbereich
Längere Wartungsintervalle
Breiteres Ansauglufttemperaturfenster
Höhere Verfügbarkeit und längere Lebensdauer
Optimierte Verbrennung durch gleichmäßig
beaufschlagte Zylinder
Optimierte Verbrennung mit niedrigerem Spitzendruck
Laufruhiges Aggregat mit geringen Schwingungen
Höchste Zuverlässigkeit
Optimiert für Inselbetrieb
| Robust. Effizient. Digital. | Erfüllt die Lastschaltfähigkeit nach Ausführungs-
klassen G1, G2 und G3 gemäß ISO 8528 mit weniger
| Der TCG 3016 ist der erste einer neuen Generation: Modernste Komponenten | als 10 Lastschritten in den meisten Anwendungen
und Sensorik sorgen in Kombination mit der digitalisierten Kraftwerkssteue-
| rung TPEM (Total Plant & Energy Management) für höchste Effizienz und | TPEM – das neue Kontrollsystem
| Verfügbarkeit. Ein verbessertes Ölmanagement sowie optimierte Zylinder | Einfache Mensch-Maschine-Schnittstelle
und Turbolader setzen Maßstäbe in Robustheit und Zuverlässigkeit.
Vollintegrierter Fernzugriff
| MWM DIGITALPOWER | Erweiterter Umfang, z. B. Synchronisierung,
Leistungsschalter und Anlagensteuerung
| Profitieren Sie | Der TCG 3016:
| vom TCG 3016! | erfolgreich im Einsatz.
Kontaktieren Sie uns:
www.mwm.net oder info@mwm.net
Vereinigte Stadtwerke Bad Oldesloe
Holger Herzberg, Projektmanager: „Es ist der enorme Vorteil
von MWM/CES-Anlagen, dass individuelle Kundenwünsche
sehr gut umgesetzt werden können. Diese Möglichkeit, durch
| Vorteile im Betrieb und | kundenindividuelle Anpassungen die ohnehin gute Wirtschaft-
lichkeit der Anlage noch weiter zu steigern, überzeugt.
| überlegene Wirtschaftlichkeit. | So macht sich auch der reduzierte Schmierölverbrauch von
<0,1 g/kWh positiv bemerkbar. Lag das Ölwechselintervall
vorher bei ca. 2.000 – 3.000 Betriebsstunden, so sind es beim
TCG 3016 etwa 5.000 Betriebsstunden, das bedeutet etwa
einen Ölwechsel pro Jahr. Der Gasmotor ist außerordentlich
| Bester Wirkungsgrad | robust, das bedeutet höhere Standzeiten.“
| Höchste Wirtschaftlichkeit seiner Leistungsklasse durch einzigartige Kombination | MWM TCG 3016 | Inbetriebnahme: 2016
aus langer Betriebsdauer bis zur Grundüberholung (80.000 Betriebsstunden bei
Erdgas) und herausragender Effizienz (bis zu 43,6 % elektrischer Wirkungsgrad).
| Niedrigerer Gasverbrauch | Biogasanlage Wentorf
| durch höhere Effizienz und | Norbert Hack, Anlagenbetreiber: „Der TCG 3016 läuft nun seit
| verbesserte Brennstoffflexibilität | einigen Monaten in meinem Betrieb und ich kann sagen, dass
es für mich der effizienteste Motor auf dem Markt ist, denn für
| Reduzierte Servicekosten | seine Leistung verbraucht er erstaunlich wenig Biogas. Der Mo-
| durch längere Wartungsintervalle | tor ist perfekt eingestellt und läuft besonders ruhig. Ich habe bei
| und längere Lebensdauer | Kollegen schon viele andere Aggregate und Modelle gesehen,
aber die Verarbeitung dieses Motors ist wirklich erstklassig,
| Geringerer Schmierölverbrauch | da können sich andere eine Scheibe von abschneiden. Steue-
| führt zu niedrigeren Betriebskosten | rung und Motor werden durch die Neuentwicklung (TPEM) aus
Mannheim sicher noch besser zusammenspielen. Das TPEM
bietet mehr Möglichkeiten, Daten über den Motor auszulesen,
| Höhere Belastbarkeit | das wird das Fahren der Anlage weiter verbessern.“
| sorgt für höhere Zuverlässigkeit und Verfügbarkeit | MWM TCG 3016 | Inbetriebnahme: 2016
TPEM. Der Weg ins Digitalzeitalter.
Mit der umfassenden, digitalen Kraftwerkssteuerung TPEM (Total Plant &
Energy Management) definiert MWM den Steuerungsstandard für Gasmotoren
und Energielösungen neu.
TPEM macht in vielen Applikationen eine zusätzliche Steuerung überflüssig,
da sämtliche Kraftwerksdaten für die Aggregats- und Anlagensteuerung in
einem System zusammengeführt werden. Die optimale Kraftwerkssteuerung
ermöglicht hohe Wirtschaftlichkeit durch zentrale Bündelung und Regelung.
Aufbauen
Mit TPEM können Sie Ihre eigenen
maßgeschneiderten Lösungen entwerfen
Ein integriertes Bediensystem, flexibel einsetzbar
für alle gängigen BHKW-Anwendungen
Individuelle Lösungen durch
vielfältige Funktionalitäten
| Optimieren | Betreiben
| Datenmanagement und -analyse | Hohe Wirtschaftlichkeit
| liefert Informationen, um das | durch optimale
| System zu optimieren | Steuerung
| Lebenszyklushistorie | Ermöglicht Verwaltung
| Ein System auf der Höhe der Zeit: wirtschaftlich, | effizient und umfassend
| ermöglicht Zugriff auf Daten | und Überwachung aus
| über den gesamten Lebens- | der Ferne
| zyklus des Aggregats und | Zur Nutzung des
| Einheitliche Benutzeroberfläche | Sicherheitsorientierte Technik
| der Peripherie | gesamten Aggregate-
| Umfassende Kraftwerkssteuerung | Sicherheitskette für die
potenzials mit maxima-
| und -einrichtung | Überwachung des BHKWs
ler Zuverlässigkeit
(TÜV-zertifiziert)
Fernwartungslösungen
Fernsteuerung der Anlage mit der
­kostenlosen Software „TPEM Remote
Client“ sowie umfangreiche Überwachungs-
und Analysemöglichkeiten mit dem
„MWM RAM“-Abonnement
| Technische Daten 50 Hz | Technische Daten 60 Hz
| Motortyp | TCG 3016 | V08 | V12 | V16 | V16
| Motortyp | TCG 3016 | V08 | V12 | V16
| Bohrung/Hub | mm | 132/160 | 132/160 | 132/160 | 132/160
| Bohrung/Hub | mm | 132/160 | 132/160 | 132/160
| Hubraum | dm3 | 17,5 | 26,3 | 35,0 | 35,0
| Hubraum | dm3 | 17,5 | 26,3 | 35,0
| Drehzahl | min–1 | 1.500 | 1.500 | 1.500 | 1.500
| Drehzahl | min–1 | 1.800 | 1.800 | 1.800
| Mittlere Kolbengeschwindigkeit | m/s | 8,0 | 8,0 | 8,0 | 8,0
| Mittlere Kolbengeschwindigkeit | m/s | 9,6 | 9,6 | 9,6
| Länge 1) | mm | 3.100 | 3.830 | 4.200 | 4.200 | Länge 1)
| mm | 3.100 | 3.830 | 4.200
| Breite 1) | mm | 1.780 | 1.780 | 1.780 | 1.780 | Breite 1)
| mm | 1.780 | 1.780 | 1.780
| Höhe 1) | mm | 2.150 | 2.150 | 2.150 | 2.150 | Höhe 1)
| mm | 2.150 | 2.150 | 2.150
| Leergewicht Aggregat | kg | 5.720 | 7.000 | 8.070 | 8.560
| Leergewicht Aggregat | kg | 5.720 | 7.000 | 7.700
| Erdgas-Anwendungen | Erdgas-Anwendungen
| NOX ≤ 500 mg/Nm32) | NOX ≤ 500 mg/Nm32)
| Motortyp | TCG | 3016 | V08 | V12 | V16 | V16
| Motortyp | TCG | 3016 | V08 | V12 | V16
| Konfiguration | P5) | P5) | P5) | S6)
| Konfiguration | P5) | P5) | P5)
| Elektrische Leistung3) | kW | 400 | 600 | 800 | 1.000 | Elektrische Leistung3)
| kW | 400 | 600 | 800
| Mittlerer effektiver Druck | bar | 18,9 | 18,9 | 18,8 | 23,5
| Mittlerer effektiver Druck | bar | 15,8 | 15,7 | 15,7
| Thermische Leistung4) | ±8 %
| kW | 404 | 617 | 821 | 1.123 | Thermische Leistung4) | ±8 %
| kW | 428 | 644 | 856
| Elektrischer Wirkungsgrad3) | % | 43,1 | 43,4 | 43,6 | 41,5 | Elektrischer Wirkungsgrad3)
| % | 42,1 | 42,4 | 42,6
| Thermischer Wirkungsgrad3) | % | 43,6 | 44,6 | 44,6 | 46,6 | Thermischer Wirkungsgrad3)
| % | 45,0 | 45,7 | 45,5
| Gesamtwirkungsgrad 3) | % | 86,7 | 88,0 | 88,2 | 88,1 | Gesamtwirkungsgrad 3)
| % | 87,1 | 88,1 | 88,1
| Biogas-Anwendungen | Biogas-Anwendungen
| NOX ≤ 500 mg/Nm32) | Mindest-Heizwert Hu = 5,0 kWh/Nm3 | NOX ≤ 500 mg/Nm32) | Mindest-Heizwert Hu = 5,0 kWh/Nm3
| Klärgas (65 % CH4 / 35 % CO2) | Klärgas (65 % CH4 / 35 % CO2)
| Biogas (60 % CH4 / 32 % CO2, Rest N2) | Biogas (60 % CH4 / 32 % CO2, Rest N2)
| Deponiegas (50 % CH4 / 27 % CO2, Rest | N2) | Deponiegas (50 % CH4 / 27 % CO2, Rest | N2)
| Motortyp | TCG | 3016 | V08 | V12 | V16
| Motortyp | TCG | 3016 | V08 | V12 | V16
| Konfiguration | X7) | X7) | X7)
| Konfiguration | X6) | X6) | X6)
| Elektrische Leistung3) | kW | 400 | 600 | 800 | Elektrische Leistung3)
| kW | 400 | 600 | 800
| Mittlerer effektiver Druck | bar | 18,9 | 18,9 | 18,8
| Mittlerer effektiver Druck | bar | 15,8 | 15,7 | 15,7
| Thermische Leistung4) | ±8 %
| kW | 394 | 598 | 790 | Thermische Leistung4) | ±8 %
| kW | 415 | 627 | 827
| Elektrischer Wirkungsgrad3) | % | 42,8 | 42,9 | 43,2 | Elektrischer Wirkungsgrad3)
| % | 41,7 | 41,7 | 41,9
| Thermischer Wirkungsgrad3) | % | 42,2 | 42,8 | 42,7 | Thermischer Wirkungsgrad 3)
| % | 43,3 | 43,6 | 43,3
| Gesamtwirkungsgrad 3) | % | 85,0 | 85,7 | 85,9 | Gesamtwirkungsgrad 3)
| % | 85,0 | 85,3 | 85,2
| 1)	Transportabmessungen für Aggregate; gesondert | 4) | Abkühlung der Abgase bis 120 °C bei Erdgas
| Daten für Sondergase und Zweigasbetrieb auf Anfrage. | 1)	Transportabmessungen für Aggregate; gesondert | 4) | Abkühlung der Abgase bis 120 °C bei Erdgas
Daten für Sondergase und Zweigasbetrieb auf Anfrage.
| aufgestellte Bauteile sind zu berücksichtigen. | und 150 °C bei Biogas.
| aufgestellte Bauteile sind zu berücksichtigen. | und 150 °C bei Biogas.
| 2)	NOx ≤ 500 mg/Nm3; Abgas trocken bei 5 % O2. | 5)
| P = High Efficiency. Optimiert für hohen | Die Angaben auf diesen Datenblättern dienen nur zur | 2)	NOx ≤ 500 mg/Nm3; Abgas trocken bei 5 % O2. | 5)
| P = High Efficiency. Optimiert für hohen | Die Angaben auf diesen Datenblättern dienen nur zur
| 3) Nach ISO 3046-1 bei U= 0,4 kV, cosphi = 1,0 bei 50 Hz, | elektrischen Wirkungsgrad.
| Information und stellen keine verbindlichen Werte dar. | 3) Nach ISO 3046-1 bei U= 0,48 kV, cosphi = 1,0 bei 60 Hz,
| elektrischen Wirkungsgrad. | Information und stellen keine verbindlichen Werte dar.
| einer Methanzahl von MZ 70 (V08, V12, V16) und | 6)
| S = High Density. Erhöhte Leistungsdichte. | Ausschlaggebend sind die Angaben im Angebot. | einer Methanzahl von MZ 70 für Erdgas und MZ 134 | 6)
| X = Biogas. Optimiert für den Betrieb mit | Ausschlaggebend sind die Angaben im Angebot.
| MZ 80 (V16 Konfiguration S) für Erdgas und MZ 134 | 7)
| X = Biogas. Optimiert für den Betrieb mit allen | Biogasen.
| (Klärgas) für Biogas-Anwendungen. | allen Biogasen.
(Klärgas) für Biogas-Anwendungen.
Weitere MWM-Standorte finden
Sie durch Scannen dieses QR-
Codes mit Ihrer Handykamera
oder auf unserer Website
www.mwm.net/mwm-kwk-
bhkw/standorte/
| Caterpillar Energy Solutions | GmbH
Carl-Benz-Str. 1
68167 Mannheim
T: +49 621 384-0
| F: +49 621 384-8800 | Version 12-24/DE
E: info@mwm.net
www.mwm.net
