URL: https://www.mwm.net/files/upload/mwm/issuu/CES24031-Update-Produktbroschuere-TCG-3016_210x297mm_EN_1_0_RZ_RZ_sm_screen.pdf
Accessed: 2026-11-03
From: https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3016/

| MWM DIGITALPOWER | www.mwm.net
| TCG | 3016 Robust. Efficient. Digital.
| 150 years of experience | The future of efficiency
| for your success. | is digital.
| With MWM, you benefit from 150 years of experience in gas engine technolo­gy and | With MWM Digital Power, the energy market enters a new age. State-
| energy generation. Since 2011, we have been part of the network of Caterpillar | of-the-art components combined with smart and secure data analysis
| Inc., gaining access to international expertise and resources on the basis of | ensure improved maintenance, efficiency and optimized capacity utilization
| which we can develop individual turnkey solutions for you. Draw on the security | of your plants.
| and experience of a specialist that has installed thousands of highly efficient and | The MWM TCG 3016 gas engines are more than merely the next iteration
| reliable plants around the globe. | of MWM's proven gas gensets. The new gas engines and turnkey ­solutions
­represent an entirely new development – perfectly tailored to the c­ hallenges of
Industry 4.0 and the changed framework conditions of a dynamic energy market
in the age of global value chains.
Highest efficiency in its power range
| TCG | 3016 | Electrical efficiency of up to 43.6 percent
Maximum profitability through rock-bottom
operating costs
More efficiency through numerically optimized,
low-loss flow design
Optimized lube oil management
| Lowest-in-class lube oil consumption: | 0.1 g/kWhel
Longer oil change intervals
Oil tank and integrated daily refill tank
Flanged genset concept
Vibration-decoupled base frame for lower
installation costs and reliable operation
Greater integrated lube oil volume
Integrated oil management
Improved turbo charger for a wide field of deployment
Longer maintenance intervals
Wider suction air temperature window
Higher availability and longer useful life
Optimized combustion through evenly
charged cylinders
Optimized combustion with lower peak pressure
Smoothly running, low-vibration genset
Maximum reliability
Very good island mode capability
Fulfills G1, G2 & G3 classes according to ISO 8528
with less than 10 steps in most applications
Robust. Efficient. Digital.
| The TCG 3016 is the first of a new generation: State-of-the-art components | TPEM – the new control system
and the TPEM (Total Plant & Energy Management) control ensure maximum
| reliability and availability. The improved oil management and optimized cylinder | Easy human-machine interface
| and turbo chargers set new standards in terms of durability and reliability. | Fully integrated remote access
Expanded scope, e.g. synchronization,
| MWM DIGITALPOWER | power switch, and plant control
| Benefit from | The TCG 3016:
| the TCG 3016! | Successful deployment.
Contact us:
www.mwm.net or info@mwm.net
Vereinigte Stadtwerke Bad Oldesloe
Holger Herzberg, project manager: "MWM/CES plants excel
in terms of their adaptability to specific customer needs, by
means of which the plants can be made even more efficient.
| Superior operation | Besides the plant's excellent efficiency, this feature really
impresses me. The reduced lubricant consumption of less
| and efficiency. | than 0.1 g/kWh is another positive aspect. Compared to the
previous oil change interval of about 2,000 to 3,000 operating
hours, the TCG 3016 only needs an oil change once every
5,000 operating hours, i.e. about once a year. The gas engine is
extremely robust, which translates to longer service life."
| Maximum efficiency | MWM TCG 3016 | Go-live: 2016
Best total cost of ownership in its power range through unique combination of
a long operating period until the major overhaul (80,000 oh for natural gas) and
outstanding efficiency (electrical efficiency of up to 43.6 percent).
| Lower gas consumption | Wentorf Biogas Plant
| through improved efficiency | Norbert Hack, plant operator: "I've been running the TCG 3016
| and fuel flexibility | for a few months. As far as I'm concerned, this is the most
efficient engine currently available on the market. Compared
| Reduced maintenance costs | to its output, its biogas consumption is astonishingly low. The
| through longer service intervals and longer | engine is perfectly tuned and runs very quietly. I have already
| operating hours until the major overhaul | seen many other gensets and models at my colleagues' facilities,
but this engine's quality is truly outstanding – a genuine trend-
| Lower lube oil consumption | setter. The new development (TPEM) from Mannheim will
| lead to lower operating cost | doubtlessly make the interaction between the control and the
engine even more effective. The TPEM offers more possibilities
for reading out engine data, which will further improve the
| Improved durability | plant operation."
| ensures higher reliability and availability | MWM TCG 3016 | Go-live: 2016
TPEM. The door to the digital age.
With its comprehensive digital power plant control TPEM (Total Plant & Energy
Management), MWM redefines the control standard for energy solutions.
TPEM eliminates the need for additional control systems, as all power
plant data for the genset and plant control are combined in one system.
The optimum power plant control enables high economic efficiency, provided
from a single source.
Set up
Custom-tailored technical solutions
One integrated, flexible control system
for all electric power applications
Multiple functionalities
for individual solutions
| Optimize | Operate
| Data management and analysis | High efficiency
| delivers information for | through optimal control
| optimizing the system | Enables remote
| Life cycle history | management and
| State-of-the-art system: economical, efficient | and
| complete | enables access to data over
monitoring
| the entire life cycle of the | Use the full genset
| genset and the peripherals | potential with
| One user interface | Security-oriented technology
maximum reliability
| Complete power plant control and setup | Safety chain for cogeneration
plant monitoring (TÜV-certified)
Connectivity solutions
Remote plant control with free “TPEM
Remote client” software and extensive
­monitoring and analytics options with
“MWM RAM” subscription
| Technical data 50 Hz | Technical data 60 Hz
| Engine type | TCG 3016 | V08 | V12 | V16 | V16
| Engine type | TCG 3016 | V08 | V12 | V16
| Bore/stroke | mm | 132/160 | 132/160 | 132/160 | 132/160
| Bore/stroke | mm | 132/160 | 132/160 | 132/160
| Displacement | dm3 | 17.5 | 26.3 | 35.0 | 35.0
| Displacement | dm3 | 17.5 | 26.3 | 35.0
| Speed | min-1 | 1,500 | 1,500 | 1,500 | 1,500
| Speed | min-1 | 1,800 | 1,800 | 1,800
| Mean piston speed | m/s | 8.0 | 8.0 | 8.0 | 8.0
| Mean piston speed | m/s | 9.6 | 9.6 | 9.6
| Length 1) | mm | 3,100 | 3,830 | 4,200 | 4,200 | Length 1)
| mm | 3,100 | 3,830 | 4,200
| Width 1) | mm | 1,780 | 1,780 | 1,780 | 1,780 | Width 1)
| mm | 1,780 | 1,780 | 1,780
| Height 1) | mm | 2,150 | 2,150 | 2,150 | 2,150 | Height 1)
| mm | 2,150 | 2,150 | 2,150
| Dry weight genset | kg | 5,720 | 7,000 | 8,070 | 8,560
| Dry weight genset | kg | 5,720 | 7,000 | 7,700
| Natural gas applications | Natural gas applications
| NOX ≤ 500 mg/Nm32) | NOX ≤ 500 mg/Nm32)
| Engine type | TCG | 3016 | V08 | V12 | V16 | V16
| Engine type | TCG | 3016 | V08 | V12 | V16
| Configuration | P5) | P5) | P5) | S6)
| Configuration | P5) | P5) | P5)
| Electrical power3) | kW | 400 | 600 | 800 | 1,000 | Electrical power3)
| kW | 400 | 600 | 800
| Mean effective pressure | bar | 18.9 | 18.9 | 18.8 | 23.5
| Mean effective pressure | bar | 15.8 | 15.7 | 15.7
| Thermal output4) | ±8 %
| kW | 404 | 617 | 821 | 1,123 | Thermal output4) | ±8 %
| kW | 428 | 644 | 856
| Electrical efficiency3) | % | 43.1 | 43.4 | 43.6 | 41.5 | Electrical efficiency3)
| % | 42.1 | 42.4 | 42.6
| Thermal efficiency3) | % | 43.6 | 44.6 | 44.6 | 46.6 | Thermal efficiency3)
| % | 45.0 | 45.7 | 45.5
| Total efficiency3) | % | 86.7 | 88.0 | 88.2 | 88.1 | Total efficiency3)
| % | 87.1 | 88.1 | 88.1
| Biogas applications | Biogas applications
| NOX ≤ 500 mg/Nm32) | Minimum heating value Hu = 5.0 kWh/Nm3 | NOX ≤ 500 mg/Nm32) | Minimum heating value Hu = 5.0 kWh/Nm3
| Sewage gas (65 % CH4 / 35 % | CO2) | Sewage gas (65 % CH4 / 35 % | CO2)
| Biogas (60 % CH4 / 32 % CO2, | Rest N2) | Biogas (60 % CH4 / 32 % CO2, | Rest N2)
| Landfill gas (50 % CH4 / 27 % | CO2, Rest | N2) | Landfill gas (50 % CH4 / 27 % | CO2,Rest | N2)
| Engine type | TCG | 3016 | V08 | V12 | V16
| Engine type | TCG | 3016 | V08 | V12 | V16
| Configuration | X7) | X7) | X7)
| Configuration | X6) | X6) | X6)
| Electrical power3) | kW | 400 | 600 | 800 | Electrical power3)
| kW | 400 | 600 | 800
| Mean effective pressure | bar | 18.9 | 18.9 | 18.8
| Mean effective pressure | bar | 15.8 | 15.7 | 15.7
| Thermal output4) | ±8 %
| kW | 394 | 598 | 790 | Thermal output4) | ±8 %
| kW | 415 | 627 | 827
| Electrical efficiency3) | % | 42.8 | 42.9 | 43.2 | Electrical efficiency3)
| % | 41.7 | 41.7 | 41.9
| Thermal efficiency3) | % | 42.2 | 42.8 | 42.7 | Thermal efficiency3)
| % | 43.3 | 43.6 | 43.3
| Total efficiency3) | % | 85.0 | 85.7 | 85.9 | Total efficiency3)
| % | 85.0 | 85.3 | 85.2
| 1) | Transport dimensions for gensets, components | 4) | Exhaust gas cooled to 120 °C for natural gas
| Data for special gases and dual gas operation on request. | 1)
| Transport dimensions for gensets, components | 4) | Exhaust gas cooled to 120 °C f
| or natural | g
| a | s
Data for special gases and dual gas operation on request.
| set up seperately must be taken into consideration. | and 150 °C for biogas.
| set up seperately must be taken into consideration. | and 150 °C for biogas.
| 2) | NOx ≤ 500 mg/Nm³; exhaust gas dry at 5 % O2. | 5)
| P = High Efficiency. Optimized for high | The values given on these datasheets are for information | 2) | NOx ≤ 500 mg/Nm³; exhaust gas dry at 5 % O2. | 5)
| P = High Efficiency. Optimized | for high
The values given on these datasheets are for information
| 3) | According to ISO 3046-1 at U = 0.4 kV, cosphi = 1.0 for 50 Hz,
| electrical efficiency. | purposes only and not binding. The information given in the | 3) | According to ISO 3046-1 at U = 0.48 kV, cosphi = 1.0 for 60 Hz,
| electrical efficiency. | purposes only and not binding. The information given in the
| a minimum methane number of MN 70 (V08, V12, V16) and | 6)
| S = High Density. Increased power density. | offer is decisive. | a minimum methane number of MN 70 for natural gas and | 6)
| X = Biogas. Optimized for oper | ation with
offer is decisive.
| MN 80 (V16 Configuration S) for natural gas and MN 134 | 7)
| X = Biogas. Optimized for operation with biogases. | MN 134 (sewage gas) for biogas applications.
biogases.
(sewage gas) for biogas applications.
For additional MWM locations,
scan the QR code or visit
the website
www.mwm.net/en/mwm-
worldwide
| Caterpillar Energy Solutions | GmbH
Carl-Benz-Str. 1
68167 Mannheim, Germany
T: +49 621 384-0
| F: +49 621 384-8800 | Version 12-24/EN
E: info@mwm.net
www.mwm.net
