URL: https://www.mwm.net/files/upload/mwm/issuu/CES24031-Update-Produktbroschuere-TCG-3016_210x297mm_FR_1_0_RZ_sm_screen.pdf
Accessed: 2026-11-03
From: https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3016/

| MWM DIGITALPOWER | www.mwm.net
| TCG | 3016 Robuste. Efficace. Numérique.
| 150 ans d'expérience au | L'avenir de l'efficacité
| service de votre succès. | est numérique.
| MWM vous fait profiter de 150 ans d'expérience en matière de technologie des | Le marché de l'énergie entre dans une nouvelle ère avec MWM Digital Power.
| moteurs à gaz et de production d'énergie. Notre appartenance au réseau du | Des composants de pointe, alliés à une analyse intelligente et sûre des données,
| groupe Caterpillar Inc. vous permet de profiter de connaissances et ressources | garantissent une efficacité accrue lors de la maintenance et de l'utilisation de
| internationales, auxquelles nous avons accès depuis 2011, lors du développement | vos installations.
| de solutions complètes personnalisées. Profitez de la sécurité et de l'expérience | Les moteurs à gaz MWM de la série TCG 3016 sont plus qu'un simple
| d'un spécialiste qui a déjà implanté des milliers d'installations dans le monde entier, | perfectionnement des groupes à gaz éprouvés de MWM. En fait, ces nou-
| imposant ainsi de nouveaux standards sur le plan de l'efficacité et de la fiabilité. | veaux moteurs à gaz et nouvelles solutions complètes ont été parfaitement
adaptés, et ainsi intégralement repensés, pour relever les défis présentés
par le concept d'industrie 4.0 et le nouveau cadre général d'un marché
dynamique de l'énergie à l'ère des chaînes globales de valorisation.
La meilleure efficacité dans sa classe de puissance
Jusqu'à 43,6 % de rendement électrique
| TCG | 3016
Rentabilité optimale grâce à des coûts
d'exploitation extrêmement bas
Plus grande efficacité grâce au guidage optimisé
et sans perte du flux par numérisation
| Consommation optimisée de l'huile de | graissage
Plus faible consommation d'huile de
graissage de sa classe : 0,1 g/kWhel
Plus grands intervalles de vidange
Réservoir d'huile neuve intégré
Concept des groupes bridés
Bâti antivibrations pour une installation
économique et un fonctionnement fiable
Grand volume intégré pour les lubrifiants
Gestion intégrée des huiles
Turbocompresseur amélioré pour
une large gamme d'applications
Plus grands intervalles de maintenance
Large fenêtre de température d'air d'admission
Très grande disponibilité et durée de vie
Combustion optimisée grâce aux cylindres
à alimentation homogène
Combustion optimisée à faible pression maximale
Groupe silencieux à faibles vibrations
Fiabilité optimale
Très bonne possibilité de fonctionnement en îlotage
| Robuste. Efficace. Numérique. | Respect des classes G1, G2 & G3 conformément à
| Des capteurs, alliés à la commande numérique pour centrale TPEM, | la norme ISO 8528 avec moins de 10 étapes dans la
| assurent une efficacité et disponibilité optimales. La gestion améliorée | ­plupart des applications
des huiles ainsi que l'optimisation des cylindres et turbocompresseurs
| créent de nouveaux standards en matière de robustesse et de fiabilité. | TPEM – le nouveau système de contrôle
Interface homme / machine simplié
Accès à distance entièrement intégré
| MWM DIGITALPOWER | Gamme étendue, p. ex. : synchronisation,
disjoncteur et commande de l'installation
| Profitez du | Le TCG 3016 :
| TCG 3016 ! | une utilisation qui porte ses fruits.
Contactez nous :
www.mwm.net ou info@mwm.net
Régie municipale Vereinigte Stadtwerke de Bad Oldesloe
Holger Herzberg, responsable auprès de la régie municipale :
« L'énorme avantage des installations MWM/CES est qu'il est
très facile de réaliser les souhaits de chaque client. Cette pos-
| Des avantages d'exploitation | sibilité d'accroître encore plus la rentabilité déjà importante
de l'installation grâce à une adaptation personnalisée est un
| et une rentabilité supérieure. | argument convaincant. Ainsi, la consommation réduite d'huile
de graissage de < 0,1 g/kWh est absolument remarquable. Alors
que l'intervalle de vidange d'huile était auparavant de l'ordre
d'env. 2 000 à 3 000 heures de service, il est maintenant d'env.
| Rendement optimal | 5 000 heures de service avec le TCG 3016, ce qui correspond
| Une rentabilité maximale dans sa classe de puissance grâce à la combinaison | approximativement à une vidange par an. Le moteur à gaz est
| unique en son genre entre une longue durée de service jusqu'à la reconstruction | extrêmement robuste, ce qui implique une durée de vie prolongée. »
| (80 000 heures de service avec du gaz naturel) et une excellente efficacité (jusqu'à | MWM TCG 3016 | Mise en service : 2016
un rendement électrique de 43,6 %).
| Faible consommation de gaz | Installation au biogaz de Wentorf
| grâce à une grande efficacité et une | Norbert Hack, exploitant : « Nous utilisons le TCG 3016 depuis
| flexibilité améliorée des combustibles | quelques mois maintenant dans mon entreprise et je peux dire
que c'est, pour moi, le moteur le plus efficace sur le marché,
| Réduction des coûts | car il consomme vraiment peu de biogaz pour la puissance qu'il
| grâce à de plus grands intervalles de | fournit. Ce moteur est réglé de manière parfaite et est partic-
| maintenance et une durée de vie prolongée | ulièrement silencieux. J'ai déjà vu beaucoup d'autres groupes
et modèles chez des collègues mais le fini de ce moteur est
| Faible consommation d'huile de graissage | vraiment unique en son genre ; il pourrait servir d'exemple à
| entraine de faibles coûts d'exploitation | bien d'autres. L'interaction entre la commande et le moteur est
optimisée grâce à cette nouveauté de Mannheim qu'est le TPEM.
Le TPEM offre plus de possibilités pour lire les données
| Capacité de charge élevée | provenant du moteur ; ceci améliorera encore plus la conduite
| garantit une grande fiabilité et disponibilité | de l'installation. »
MWM TCG 3016 | Mise en service : 2016
TPEM. La voie vers
l'ère du numérique.
MWM redéfinit le standard de contrôle pour les solutions énergétiques
avec sa commande numérique globale pour centrale TPEM (Total Plant &
Energy Management).
Grâce à TPEM, plus aucune commande supplémentaire n'est requise, vu que
toutes les données du groupe électrogène et la commande de la centrale sont
réunies au sein d'un même système. La commande optimale de la centrale
garantit une rentabilité élevée à partir d'une source unique.
Conception
TPEM vous permet de concevoir
vos propres solutions sur mesure
Une unique commande intégrée
et flexible pour toutes les applications
courantes pour centrales de cogénération
De nombreuses fonctionnalités
| Optimisation | pour des solutions personnalisées
Exploitation
| La gestion et l'analyse des données | Rentabilité élevée
| fournissent des informations | grâce à la commande
| permettant d'optimiser la centrale | optimale
| L'historique du cycle de vie | Permet de gérer et de
| Un système à l'ère du temps : rentable, efficace et | global
| permet d'accéder aux données | superviser le système
| du cycle de vie complet du | à distance
| groupe électrogène et des | Utilise pleinement le
| Interface utilisateur standardisée | Technologie axée sur la sécurité
| appareils périphériques | potentiel du groupe
| Commande et réglage complets | Chaîne de sécurité pour
électrogène avec une
| de la centrale | surveillance des centrales de
fiabilité maximum
cogénération (certifiée TÜV)
Solutions de connectivité
Commande à distance de la centrale avec
le logiciel gratuit « TPEM Remote client »
et d'importantes options de supervision et
| d'analytique avec l'abonnement « MWM RAM | »
| Caractéristiques techniques 50 Hz | Caractéristiques techniques 60 Hz
| Type de moteur | TCG 3016 | V08 | V12 | V16 | V16
| Type de moteur | TCG 3016 | V08 | V12 | V16
| Alésage/course | mm | 132/160 | 132/160 | 132/160 | 132/160
| Alésage/course | mm | 132/160 | 132/160 | 132/160
| Déplacement | dm3 | 17,5 | 26,3 | 35,0 | 35,0
| Déplacement | dm3 | 17,5 | 26,3 | 35,0
| Régime | min–1 | 1 500 | 1 500 | 1 500 | 1 500
| Régime | min–1 | 1 800 | 1 800 | 1 800
| Vitesse moyenne des pistons | m/s | 8,0 | 8,0 | 8,0 | 8,0
| Vitesse moyenne des pistons | m/s | 9,6 | 9,6 | 9,6
| Longueur 1) | mm | 3 100 | 3 830 | 4 200 | 4 200 | Longueur 1)
| mm | 3 100 | 3 830 | 4 200
| Largeur 1) | mm | 1 780 | 1 780 | 1 780 | 1 780 | Largeur 1)
| mm | 1 780 | 1 780 | 1 780
| Hauteur 1) | mm | 2 150 | 2 150 | 2 150 | 2 150 | Hauteur 1)
| mm | 2 150 | 2 150 | 2 150
| Poids du groupe électrogène | à
| vide | kg | 5 720 | 7 000 | 8 070 | 8 560
| Poids du groupe électrogène | à
| vide | kg | 5 720 | 7 000 | 7 700
| Applications gaz naturel | Applications gaz naturel
| NOX ≤ 500 mg/Nm32) | NOX ≤ 500 mg/Nm32)
| Type de moteur | TCG | 3016 | V08 | V12 | V16 | V16
| Type de moteur | TCG | 3016 | V08 | V12 | V16
| Configuration | P5) | P5) | P5) | S6)
| Configuration | P5) | P5) | P5)
| Puissance électrique3) | kW | 400 | 600 | 800 | 1 000 | Puissance électrique3)
| kW | 400 | 600 | 800
| Pression effective moyenne | bar | 18,9 | 18,9 | 18,8 | 23,5
| Pression effective moyenne | bar | 15,8 | 15,7 | 15,7
| Puissance thermique4) | ±8 %
| kW | 404 | 617 | 821 | 1 123 | Puissance thermique4) | ±8 %
| kW | 428 | 644 | 856
| Rendement électrique3) | % | 43,1 | 43,4 | 43,6 | 41,5 | Rendement électrique3)
| % | 42,1 | 42,4 | 42,6
| Rendement thermique3) | % | 43,6 | 44,6 | 44,6 | 46,6 | Rendement thermique3)
| % | 45,0 | 45,7 | 45,5
| Rendement total3) | % | 86,7 | 88,0 | 88,2 | 88,1 | Rendement total3)
| % | 87,1 | 88,1 | 88,1
| Applications biogaz | Applications biogaz
| NOX ≤ 500 mg/Nm32) | Valeur calorifique minimale Hu = 5,0 kWh/Nm3 | NOX ≤ 500 mg/Nm32) | Valeur calorifique minimale Hu = 5,0 kWh/Nm3
| Gaz d'épuration (65 % CH4 / 35 % CO2) | Gaz d'épuration (65 % CH4 / 35 % CO2)
| Biogaz (60 % CH4 / 32 % CO2, Reste N2) | Biogaz (60 % CH4 / 32 % CO2, Reste N2)
| Gaz de décharge (50 % CH4 / 27 % CO2, | Reste N2) | Gaz de décharge (50 % CH4 / 27 % CO2, | Reste N2)
| Type de moteur | TCG 3016 | V08 | V12 | V16
| Type de moteur | TCG 3016 | V08 | V12 | V16
| Configuration | X7) | X7) | X7)
| Configuration | X6) | X6) | X6)
| Puissance électrique3) | kW | 400 | 600 | 800 | Puissance électrique3)
| kW | 400 | 600 | 800
| Pression effective moyenne | bar | 18,9 | 18,9 | 18,8
| Pression effective moyenne | bar | 15,8 | 15,7 | 15,7
| Puissance thermique4) | ±8 %
| kW | 394 | 598 | 790 | Puissance thermique4) | ±8 %
| kW | 415 | 627 | 827
| Rendement électrique3) | % | 42,8 | 42,9 | 43,2 | Rendement électrique3)
| % | 41,7 | 41,7 | 41,9
| Rendement thermique3) | % | 42,2 | 42,8 | 42,7 | Rendement thermique3)
| % | 43,3 | 43,6 | 43,3
| Rendement total3) | % | 85,0 | 85,7 | 85,9 | Rendement total3)
| % | 85,0 | 85,3 | 85,2
| 1) Dimensions de transport pour les groupes, les composants | 4)
| Refroidissement des gaz d'échappement jusqu'à | Données sur demande pour les gaz spéciaux et | 1) Dimensions de transport pour les groupes, les composants | 4)
| Refroidissement des gaz d'échappement jusqu'à | Données sur demande pour les gaz spéciaux et
| configurés séparément doivent être pris en considération. | 120 °C pour le gaz naturel et 150 °C pour le biogaz.
| fonctionnement à deux carburants. | configurés séparément doivent être pris en considération. | 120 °C pour le gaz naturel et 150 °C pour le biogaz.
fonctionnement à deux carburants.
| 2)	NOx ≤ 500 mg/Nm3; gaz d'échappement sec avec 5 % O2. | 5)
| P = Efficience élevée. Solution optimisée pour des | Les renseignements figurant dans ces fiches techniques | 2)	NOx ≤ 500 mg/Nm3; gaz d'échappement sec avec 5 % O2. | 5)
| P = Efficience élevée. Solution optimisée pour des | Les renseignements figurant dans ces fiches techniques
| 3) Selon ISO 3046-1 avec U= 0,4 kV, cosphi = 1,0 pour 50 Hz et | niveaux de rendements élevés.
| sont fournis uniquement à titre indicatif et ne sont pas | 3) Selon ISO 3046-1 avec U= 0,48 kV, cosphi = 1,0 pour 60 Hz
| niveaux de rendements élevés. | sont fournis uniquement à titre indicatif et ne sont pas
| un indice de méthane de MZ 70 (V08, V12, V16) et | 6)
| S = Haute densité. Niveau de densité en hausse. | des valeurs garanties. Seules sont déterminantes les | et un indice de méthane de MZ 70 pour le gaz naturel et de | 6)
| X = Biogaz. Solution optimisée pour des opérations | des valeurs garanties. Seules sont déterminantes les
| MZ 80 (V16 Configuration S) pour le gaz naturel et de | 7)
| X = Biogaz. Solution optimisée pour des opérations | indications contenues dans l'offre. | MZ 134 (gaz d'épuration) pour les applications biogaz.
| avec biogaz. | indications contenues dans l'offre.
| MZ 134 (gaz d'épuration) pour les applications biogaz. | avec biogaz.
Pour connaître d'autres sites
MWM, scannez le code QR ou
rendez-vous sur le site Web
www.mwm.net/en/mwm-
worldwide
| Caterpillar Energy Solutions | GmbH
Carl-Benz-Str. 1
68167 Mannheim, Allemagne
T: +49 621 384-0
| F: +49 621 384-8800 | Version 12-24/FR
E: info@mwm.net
www.mwm.net
