URL: https://www.mwm.net/files/upload/mwm/issuu/CES24031-Update-Produktbroschuere-TCG-3016_210x297mm_ES_1_0_RZ_sm_screen.pdf
Accessed: 2026-11-03
From: https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3016/

| MWM DIGITALPOWER | www.mwm.net
| TCG | 3016 Robusto. Eficiente. Digital.
| 150 años de experiencia | El
futuro de la eficiencia
| para su éxito. | es
digital.
| Con MWM, usted se beneficia de 150 años de experiencia en la tecnología de mo- | Con MWM Digital Power, el mercado energético entra en una nueva era.
| tores de gas y de generación de energía. Como parte de la red de Caterpillar Inc., | Componentes de última generación unidos a un análisis de datos inteligente
| desde 2011 tenemos acceso a conocimientos y recursos internacionales que re- | y seguro hacen posible realizar un mantenimiento y utilización de sus plan-
| percuten beneficiosamente en el desarrollo de soluciones completas totalmente | tas de una manera más eficiente.
| adaptables para usted. Utilice la seguridad y experiencia de un especialista con | Los motores de la serie TCG 3016 son más que un simple perfeccionamien-
| miles de plantas instaladas en todo el mundo, las cuales sientan precedentes | to de los ya consolidados grupos motogeneradores de gas de MWM. Pues
| tanto en eficiencia como en fiabilidad. | los nuevos motores de gas y las soluciones completas son un desarrollo ab-
solutamente nuevo, perfectamente adaptado a los desafíos de la Industria
4.0 así como a las condiciones marco de un mercado energético dinámico
en la era de las cadenas de valor globales.
Máxima eficiencia en su clase de potencia
Rendimiento eléctrico de hasta el 43,6 por ciento
| TCG | 3016
Máxima rentabilidad debido a gastos
de explotación mínimos
Más eficiencia gracias al diseño numéricamente
| optimizado para una mínima pérdida de carga de | los
conductos de sobrealimentación de la mezcla
Consumo de aceite lubricante optimizado
Mínimo consumo de aceite lubricante
en su clase: 0,1 g/kWhel
Intervalos de cambio de aceite mas amplios
Depósito de aceite de relleno diario integrado
Concepto de grupo directamente acoplado
| Bancada común aislada de las vibraciones para | una
instalación económica y una operación fiable
Gran volumen de aceite lubricante integrado
Gestión integrada de aceite
Turbocompresor mejorado para un rango de
aplicaciones más amplio
Intervalos de mantenimiento más largos
Rango de temperatura de aire de admisión más amplio
Mayor disponibilidad y vida útil prolongada
Combustión optimizada gracias al llenado
homogéneo en los cilindros
Combustión optimizada con presión máxima más baja
Funcionamiento estable del grupo con nivel mínimo
de vibraciones
Máxima fiabilidad
| Robusto. Eficiente. Digital. | Excelente capacidad de modo isla
| En combinación con el sistema de control para plantas eléctricas digitalizado | Cumple con las clases G1, G2 y G3 según la ISO 8528,
| TPEM, los sensores garantizan la máxima eficiencia y disponibilidad. Una gestión | siendo en la mayoría de las aplicaciones en menos de
10 escalones
de aceite mejorada, así como cilindros y turbocompresores optimizados crean
nuevos estándares en cuanto a resistencia y fiabilidad.
TPEM – El nuevo sistema de control
Interfaz sencilla entre el hombre y la máquina
| MWM DIGITALPOWER | Acceso remoto completamente integrado
| Alcance ampliado, p. ej. sincronización, interruptor | y
control de la planta
| ¡Benefíciese | El TCG 3016:
| del TCG 3016! | una implementación exitosa.
Contáctenos:
www.mwm.net o info@mwm.net
Vereinigte Stadtwerke Bad Oldesloe
Holger Herzberg, jefe de proyecto : "La gran ventaja de las
plantas MWM/CES es que se pueden adaptar muy bien a los
requerimientos específicos de los clientes. Esta posibilidad de
| Excelencia operativa | aumentar todavía más la rentabilidad de las plantas, ya de por
sí alta, convence. Por ejemplo, el menor consumo de aceite
| y rendimiento. | lubricante de < 0,1g/kWh se hace notar positivamente. Si antes
el aceite se debía cambiar cada 2.000 ó 3.000 horas de servicio,
con el TCG 3016 estos intervalos se prolongan hasta las
5.000 horas, lo que representa un solo cambio de aceite por año
aproximadamente. El motor de gas es muy robusto, lo que se
| Máximo Rendimiento | traduce en una vida útil más larga".
| Máxima rentabilidad en su clase de potencia gracias a la combinación única de una | MWM TCG 3016 | Puesta en marcha: 2016
larga vida útil hasta el overhaul (80.000 horas de servicio en el caso de gas natural)
y de una eficiencia destacada (rendimiento eléctrico de hasta el 43,6 %).
| Menor consumo de gas | Planta de biogás de Wentorf
| gracias a la mayor eficiencia y a la mejor flexibilidad | Norbert Hack, operador de la planta: "El TCG 3016 está desde
| de las características del combustible | hace algunos meses en funcionamiento en mi empresa y puedo
decir que, para mí, es el motor más eficiente del mercado, pues
| Costes reducidos | para su potencia consume una cantidad sorprendentemente baja
| gracias a los intervalos de mantenimiento | de biogás. El motor está perfectamente ajustado y funciona muy
| más espaciados y una vida útil más larga | suavemente. He visto muchos otros tipos de grupos motogenera-
dores y modelos en plantas de compañeros, pero la calidad de
| Menores costes de operación | este motor es realmente sensacional, todos los demás deberían
| debido a un menor consumo de aceite lubricante y a un mayor | tomar ejemplo de él. Con toda seguridad, con el nuevo desarrollo
| número de horas de operación hasta el cambio de aceite | (TPEM) de Mannheim, el sistema de control y el motor todavía
estarán más compenetrados. El TPEM ofrece más posibilidades
| Resistencia mejorada | de leer datos del motor, lo que mejorará todavía más el funciona-
| asegura una mayor fiabilidad y disponibilidad | miento de la planta".
MWM TCG 3016 | Puesta en marcha: 2016
TPEM. El camino a la era digital.
MWM establece nuevos estándares en el campo del control de soluciones de
energía con su sistema completo de control digital de plantas de generación
de energía TPEM (Total Plant & Energy Management).
En muchas aplicaciones, el TPEM elimina la necesidad de sistemas de control
adicionales, ya que todos los datos de la planta de generación de energía para
el grupo motogenerador y el control de planta se reúnen en un solo sistema.
Gracias al agrupamiento y la regulación centrales, con el óptimo control de
plantas de generación de energía se consigue una gran rentabilidad.
Configuración
Con TPEM, usted puede diseñar
sus propias soluciones a medida
Un sistema integrado de control
flexible para todas las aplicaciones de
plantas de cogeneración
Soluciones individuales gracias a
| Optimización | la gran cantidad de funcionalidades
Operación
| La gestión y el análisis de datos | Alta rentabilidad
| ofrecen informaciones | mediante un control
| para optimizar la planta | óptimo
| de generación de energía | Permite la gestión y
| Un sistema a la altura de los tiempos: económico, | eficiente y completo
| El historial de funcionamiento | supervisión a distancia
| permite el acceso a los datos | Para utilizar todo el
| a lo largo de toda la vida | potencial del grupo
| Interfaz de usuario estándar | Técnica orientada a la seguridad
| útil del motogenerador y | motogenerador con la
| Control y configuración de la planta | Cadena de seguridad para la moni-
| sus periféricos | máxima fiabilidad
| de generación de energía completos | torización de la planta de cogenera-
ción (certificada por TÜV)
Soluciones de conectividad
Control remoto de la planta mediante el
software gratuito "TPEM Remote client"
y amplias opciones de monitorización y
de análisis mediante una suscripción a
la aplicación “MWM RAM”
| Datos Técnicos 50 Hz | Datos Técnicos 60 Hz
| Tipo de motor | TCG | 3 | 016 | V08 | V12 | V16 | V16
| Tipo de motor | TCG | 3 | 016 | V08 | V12 | V16
| Diámetro/carrera | mm | 132/160 | 132/160 | 132/160 | 132/160
| Diámetro/carrera | mm | 132/160 | 132/160 | 132/160
| Cilindrada | dm3 | 17,5 | 26,3 | 35,0 | 35,0
| Cilindrada | dm3 | 17,5 | 26,3 | 35,0
| Revoluciones | rpm | 1.500 | 1.500 | 1.500 | 1.500
| Revoluciones | rpm | 1.800 | 1.800 | 1.800
| Velocidad media del pistón | m/s | 8,0 | 8,0 | 8,0 | 8,0
| Velocidad media del pistón | m/s | 9,6 | 9,6 | 9,6
| Largo 1) | mm | 3.100 | 3.830 | 4.200 | 4.200 | Largo 1)
| mm | 3.100 | 3.830 | 4.200
| Ancho 1) | mm | 1.780 | 1.780 | 1.780 | 1.780 | Ancho 1)
| mm | 1.780 | 1.780 | 1.780
| Alto 1) | mm | 2.150 | 2.150 | 2.150 | 2.150 | Alto 1)
| mm | 2.150 | 2.150 | 2.150
| Peso en vacío del grupo | kg | 5.720 | 7.000 | 8.070 | 8.560
| Peso en vacío del grupo | kg | 5.720 | 7.000 | 7.700
| Aplicaciones con gas | natural
| Aplicaciones con gas | natural
| NOX ≤ 500 mg/Nm32) | NOX ≤ 500 mg/Nm32)
| Tipo de motor | TCG | 3016 | V08 | V12 | V16 | V16
| Tipo de motor | TCG | 3016 | V08 | V12 | V16
| Configuración | P5) | P5) | P5) | S6)
| Configuración | P5) | P5) | P5)
| Potencia eléctrica3) | kW | 400 | 600 | 800 | 1.000 | Potencia eléctrica3)
| kW | 400 | 600 | 800
| Presión media efectiva | bar | 18,9 | 18,9 | 18,8 | 23,5
| Presión media efectiva | bar | 15,8 | 15,7 | 15,7
| Potencia térmica4) | ±8 %
| kW | 404 | 617 | 821 | 1.123 | Potencia térmica4) | ±8 %
| kW | 428 | 644 | 856
| Rendimiento eléctrico3) | % | 43,1 | 43,4 | 43,6 | 41,5 | Rendimiento eléctrico3)
| % | 42,1 | 42,4 | 42,6
| Rendimiento térmico3) | % | 43,6 | 44,6 | 44,6 | 46,6 | Rendimiento térmico3)
| % | 45,0 | 45,7 | 45,5
| Rendimiento total3) | % | 86,7 | 88,0 | 88,2 | 88,1 | Rendimiento total3)
| % | 87,1 | 88,1 | 88,1
| Aplicaciones con biogás | Aplicaciones con biogás
| NOX ≤ 500 mg/Nm32) | Valor calorífico mínimo Hu= 5,0 kWh/Nm3 | NOX ≤ 500 mg/Nm3 2) | Valor calorífico mínimo Hu= 5,0 kWh/Nm3
| Gas de depuradora (65 % CH4 / 35 % CO2) | Gas de depuradora (65 % CH4 / 35 % CO2)
| Biogás (60 % CH4 / 32 % CO2, resto N2) | Biogás (60 % CH4 / 32 % CO2, resto N2)
| Gas de vertedero (50 % CH4 / 27 % CO2, resto | N2) | Gas de vertedero (50 % CH4 / 27 % CO2, resto | N2)
| Tipo de motor | TCG | 3016 | V08 | V12 | V16
| Tipo de motor | TCG | 3016 | V08 | V12 | V16
| Configuración | X7) | X7) | X7)
| Configuración | X6) | X6) | X6)
| Potencia eléctrica3) | kW | 400 | 600 | 800 | Potencia eléctrica3)
| kW | 400 | 600 | 800
| Presión media efectiva | bar | 18,9 | 18,9 | 18,8
| Presión media efectiva | bar | 15,8 | 15,7 | 15,7
| Potencia térmica4) | ±8 %
| kW | 394 | 598 | 790 | Potencia térmica4) | ±8 %
| kW | 415 | 627 | 827
| Rendimiento eléctrico3) | % | 42,8 | 42,9 | 43,2 | Rendimiento eléctrico3)
| % | 41,7 | 41,7 | 41,9
| Rendimiento térmico3) | % | 42,2 | 42,8 | 42,7 | Rendimiento térmico 3)
| % | 43,3 | 43,6 | 43,3
| Rendimiento total3) | % | 85,0 | 85,7 | 85,9 | Rendimiento total3)
| % | 85,0 | 85,3 | 85,2
| 1) | Dimensiones de transporte para grupos motogeneradores, se han | 4)
| Refrigeración de los gases de escape hasta | Datos para gases especiales y la operación con dos gases | 1)
| Dimensiones de transporte para grupos motogeneradores, se han | 4)
| Refrigeración de los gases de escape hasta | Datos para gases especiales y la operación con dos gases
| de tener en cuenta los auxiliares y partes sueltas correspondientes. | 120 °C para gas natural y 150 °C para biogás.
| bajo solicitud. | de tener en cuenta los auxiliares y partes sueltas correspondientes. | 120 °C para gas natural y 150 °C para biogás.
bajo solicitud.
| 2) | NOx ≤ 500 mg/Nm³; gas de escape seco 5 % O2. | 5)
| P = Máximo rendimiento. Optimizado para | 2) | NOx ≤ 500 mg/Nm³; gas de escape seco 5 % O2. | 5)
P = Máximo rendimiento. Optimizado para
| 3) | Según la norma ISO 3046-1 con U= 0,4 kV, cosphi = 1,0 a 50 Hz,
| máximo rendimiento eléctrico. | Los valores incluidos en estas hojas de datos tienen carácter | 3) | Según la norma ISO 3046-1 con U= 0,48 kV, cosphi = 1,0 a 60 Hz,
| máximo rendimiento eléctrico. | Los valores incluidos en estas hojas de datos tienen carácter
| un número mínimo de metano de NM 70 (V08, V12, V16) y | 6)
| S = Alta densidad. Máxima potencia. | informativo y no representan valores garantizados. | un número mínimo de metano de NM 70 para gas natural y NM 134 | 6)
| X = Biogás. Optimizado para el funcionamiento | informativo y no representan valores garantizados.
| NM 80 (V16 Configuración S) para gas natural y NM 134 (gas de | 7)
| X = Biogás. Optimizado para el funcionamiento | Sólo serán vinculantes los datos de una oferta concreta.
| (gas de depuradora) para aplicaciones de biogás. | con biogás.
Sólo serán vinculantes los datos de una oferta concreta.
| depuradora) para aplicaciones con biogás. | con biogás.
Para más información sobre
otras delegaciones de MWM,
escanee el código QR o visí-
tenos en
www.mwm.net/en/mwm-
worldwide
| Caterpillar Energy Solutions | GmbH
Carl-Benz-Str. 1
68167 Mannheim, Alemania
T: +49 621 384-0
| F: +49 621 384-8800 | Versión 12-24/ES
E: info@mwm.net
www.mwm.net
