URL: https://www.mwm.net/files/upload/mwm/issuu/CES24031-Update-Produktbroschuere-TCG-3016_210x297mm_CN_1_0_RZ_sm_screen.pdf
Accessed: 2026-11-03
From: https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3016/

| MWM DIGITALPOWER | www.mwm.net
| TCG | 3016 稳定 高效 数字化
| 我们150年的经验是您成功的保障 | 未来高效的数字化技术
| MWM在燃气发动机技术和发电领域拥有150 年的经验是客户获得丰厚收益的保障。 | MWM Digital Power引领能源市场进入一个新时代。全新升级的元件和智能安
| 自 2011年起我们成为了卡特彼勒公司 (Caterpillar Inc) 旗下一员, 拥有国际化的专 | 全的数据分析相结合，能提高设备维护效率和设备产能利用率。
| 业知识和资源, 可以为客户量身打造最适合的个性化整体解决方案。作为一家经验丰 | MWM TCG3016系列燃气发动机是MWM成熟燃气发电机组的产品升级。同时
| 富的企业，我们已经在世界各地安装了数千台安全、高效和可靠的燃气发电设备。 | 新的燃气发动机和整体解决方案代表了一种全新的发展——完美地适应了工业
4.0的挑战和全球价值链时代动态能源市场变化。
| TCG | 3016
同级别产品中效率最高
高达 43.6 % 的电效率
低运行成本实现经济效益最大化
数值模拟优化的流体低损耗设计实现更高的效率
优化的润滑油管理系统
| 同级别产品中润滑油消耗最低 | ：<0,1 g/kWhel
更长的换油周期
集成的日用油箱
机组安装便捷化
振动隔离底座可以降低安装成本、有利于稳定运行
更大的润滑油容量
一体化的润滑油管理系统
升级的涡轮增压器适用范围更广
保养周期更长
进气温度范围更广
更高的可用性和更长的使用寿命
进气均匀的汽缸优化了燃烧过程
优化的燃烧过程降低了峰值压力
| 机组运行平稳, | 振动小
高可靠性
极佳的孤岛运行能力
符 合ISO 8528规定的G1、G2和G3等级，在大多数应用
| 稳定、高效、数字化 | 中不超过10个步骤即可完成满负载启动
先进的组件和TPEM控制系统可最大限度的确保产品的实用性。改进的润滑油管
| 理系统、优化了的气缸和涡轮增加器进一步提高了持续性和可靠性。 | TPEM – 全新的控制系统
简洁的人机交互界面
全集成的远程访问
更广泛的控制范围, 例如 ：同步、断路器以及设备控制
MWM DIGITALPOWER
| TCG 3016 | TCG 3016 ：
| 更多收益！ | 成功案例
请您通过以下方式联系我们 ：
www.mwm.net 或 info-mwm-beijing@mwm.net
巴特奥尔德斯洛市联合电厂
Holger Herzberg 项目经理 ：“MWM/CES 设备的巨大优
点在于，可以很好的落实客户的个性化需求。可以按照客户个
人需求进行调整, 使原本就具备良好经济性的设备得到进一
步提高, 这一点令人赞叹不已。可以明显看到, 润滑油消耗降至
< 0.1g/kWh。换油周期之前约为 2000-3000 个运行小时，
| 运行优点和经济性优势 | 使用 TCG 3016 设备后，约为 5000 个运行小时, 这意味着大约
每年才换一次润滑油。燃气发动机特别稳定, 这意味着使用寿命
更长。”
MWM TCG 3016 | 调试 ：2016
极佳效率
TCG3016大修周期长（天然气大修周期为80,000H)，效率高（电效率高达43.6 %）
在同级别产品中经济效益最高。
文托尔夫 (Wentorf) 沼气厂
| 更低的燃气消耗 | Norbert Hack 工厂运营商“: TCG 3016在我的工厂投入运行已经
凭借高效和较好的燃料灵活性实现
有几个月了, 我可以这样说, 这对我来说是市场上最高效的发动机
因为相比它的性能, 它的沼气消耗真是惊人的低。发动机经完美
| 更低的保养成本 | 调试, 运行起来很安静。我在其他同仁的工厂里也见到了很多其他
| 凭借较长的保养周期和较长的使用寿命实现 | 品牌的机组和型号, 但是MWM这款发动机各方面都非常突出, 可
以称为是其他品牌的榜样。MWM新研发的TPEM系统使控制系
统和发动机可以更好的相互合作。TPEM提供多种读取发动机数
| 更低的运营成本 | 据的方法, 这进一步优化了设备的运行。”
| 凭借最低的润滑油消耗和更长的换油周期实现 | MWM TCG 3016 | 调试 ：2016
更高的耐久性
确保更高的可靠性和可用性
TPEM步入数字化时代
凭借全面的数字式电厂控制系统 TPEM（Total Plant & Energy Management），
MWM 在能源解决方案的控制系统方面重新树立标准。
TPEM 通过将机组和设备控制相关的所有电厂数据都整合到一个系统中，从而在大多数
应用情况下无需额外的控制系统。通过中央集中和调节，极佳的电厂控制实现了较高的经
济效应。
设置
通过 TPEM，您可以量身定制属于自己的解决方案
一套集成式操作系统
灵活适用于所有通用的热电联产应用
通过多样化功能实现个性化解决方案
| 优化 | 运行
| 数据管理和分析 | 较高的经济效应
| 提供信息以进行电厂设备优化 | 实现高效生产
| 生命周期历史记录 | 实现远程管理和监控
| 可访问发电机组和周边设备整个 | 以最大可靠性充分利
| 全新升级的系统：经济、高效且全面 | 使用寿命周期内的数据
用机组的全部潜力
| 一体化用户界面 | 安全技术
| 全面的电厂控制系统和设置 | 用于监控热能结合发电厂的安全
链（已获德国 TÜV 认证）
远程控制
使用“TPEM 远程客户端”免费软件进行
远程工厂控制，通过“MWM RAM”订
阅获得广泛的监测和分析数据
| 技术数据 50 Hz | 技术数据 60 Hz
| 燃气机类型 | TCG 3016 | V08 | V12 | V16 | V16
| 燃气机类型 | TCG 3016 | V08 | V12 | V16
| 缸径 / 冲程 | mm | 132/160 | 132/160 | 132/160 | 132/160
| 缸径 / 冲程 | mm | 132/160 | 132/160 | 132/160
| 排量 | dm3 | 17.5 | 26.3 | 35.0 | 35.0
| 排量 | dm3 | 17.5 | 26.3 | 35.0
| 速度 | 分钟-1 | 1,500 | 1,500 | 1,500 | 1,500
| 速度 | 分钟-1 | 1,800 | 1,800 | 1,800
| 平均活塞速度 | m/s | 8.0 | 8.0 | 8.0 | 8.0
| 平均活塞速度 | m/s | 9.6 | 9.6 | 9.6
| 长度 1) | mm | 3,100 | 3,830 | 4,200 | 4,200 | 长度 1)
| mm | 3,100 | 3,830 | 4,200
| 宽度 1) | mm | 1,780 | 1,780 | 1,780 | 1,780 | 宽度 1)
| mm | 1,780 | 1,780 | 1,780
| 高度 1) | mm | 2,150 | 2,150 | 2,150 | 2,150 | 高度 1)
| mm | 2,150 | 2,150 | 2,150
| 机组净重 | kg | 5,720 | 7,000 | 8,070 | 8,560
| 机组净重 | kg | 5,720 | 7,000 | 7,700
| 天然气应用 | 天然气应用
| NOx ≤ 500 mg/Nm3 2) | NOx ≤ 500 mg/Nm3 2)
| 燃气机类型 | TCG | 3016 | V08 | V12 | V16 | V16
| 燃气机类型 | TCG | 3016 | V08 | V12 | V16
| 型号 | P5) | P5) | P5) | S6)
| 型号 | P5) | P5) | P5)
| 电功率 3) | kW | 400 | 600 | 800 | 1,000 | 电功率 3)
| kW | 400 | 600 | 800
| 平均有效压力 | bar | 18.9 | 18.9 | 18.8 | 23.5
| 平均有效压力 | bar | 15.8 | 15.7 | 15.7
| 热输出 4) | ±8 %
| kW | 404 | 617 | 821 | 1,123 | 热输出 4) | ±8 %
| kW | 428 | 644 | 856
| 电效率 3) | % | 43.1 | 43.4 | 43.6 | 41.5 | 电效率 3)
| % | 42.1 | 42.4 | 42.6
| 热效率 3) | % | 43.6 | 44.6 | 44.6 | 46.6 | 热效率 3)
| % | 45.0 | 45.7 | 45.5
| 总效率 3) | % | 86.7 | 88.0 | 88.2 | 88.1 | 总效率 3)
| % | 87.1 | 88.1 | 88.1
| 沼气应用 | 沼气应用
| NOx ≤ 500 mg/Nm3 2) | 最低热值 Hu = 5.0 kWh / Nm3 | NOx ≤ 500 mg/Nm3 2) | 最低热值 Hu = 5.0 kWh / Nm3
| 废气沼气 (65 % CH4 / 35 % CO2) | 废气沼气 (65 % CH4 / 35 % CO2)
| 沼气 (60 % CH4 / 32 % CO2, 其余为 N2) | 沼气 (60 % CH4 / 32 % CO2, 其余为 N2)
| 垃圾填埋气 (50 % CH4 / 27 % CO2, 其余为 | N2) | 垃圾填埋气 (50 % CH4 / 27 % CO2, 其余为 | N2)
| 燃气机类型 | TCG | 3016 | V08 | V12 | V16
| 燃气机类型 | TCG | 3016 | V08 | V12 | V16
| 型号 | X7) | X7) | X7)
| 型号 | X6) | X6) | X6)
| 电功率 3) | kW | 400 | 600 | 800 | 电功率 3)
| kW | 400 | 600 | 800
| 平均有效压力 | bar | 18.9 | 18.9 | 18.8
| 平均有效压力 | bar | 15.8 | 15.7 | 15.7
| 热输出 4) | ±8 %
| kW | 394 | 598 | 790 | 热输出 4) | ±8 %
| kW | 415 | 627 | 827
| 电效率 3) | % | 42.8 | 42.9 | 43.2 | 电效率 3)
| % | 41.7 | 41.7 | 41.9
| 热效率 3) | % | 42.2 | 42.8 | 42.7 | 热效率 3)
| % | 43.3 | 43.6 | 43.3
| 总效率 3) | % | 85.0 | 85.7 | 85.9 | 总效率 3)
| % | 85.0 | 85.3 | 85.2
| 1)	此为发电机组的运输尺寸，单独安装的部件也必须考虑在内。 | 4) | 天然气的燃烧排气冷却至 120°C，沼气的燃烧排气冷却至
| 特殊气体或两种气体混用的运行数据可应要求提供。 | 1)	此为发电机组的运输尺寸，单独安装的部件也必须考虑在内。 | 4) | 天然气的燃烧排气冷却至 120°C，沼气的燃烧排气冷却至
特殊气体或两种气体混用的运行数据可应要求提供。
| 2) NOx ≤ 500 mg/Nm3 ; 5% O2 含量的干燥烟气。 | 150°C。 | 2) NOx ≤ 500 mg/Nm3 ; 5% O2 含量的干燥烟气。 | 150°C。
| 3) 根据 ISO 标准 3046-1，U= 0.4 kV 时，50 HZ 时 | 5)
| P = 高效机型。专注于高电效率。 | 上述数据表中给出的数值仅供参考，不具约束力。 | 3) 根据 ISO 标准 3046-1，U= 0.48 kV 时，60 HZ 时 | 5)
| P = 高效机型。专注于高电效率。 | 上述数据表中给出的数值仅供参考，不具约束力。
| cosphi = 1.0 的情况下，MN=70 (V08, V12, V16) 或 | 6)
| S = 高功率机型。功率密度提升。 | 请以报价中的信息为准。 | cosphi = 1.0 的情况下，MN=70的天然气或MN=134的 | 6)
| X = 沼气机型。专注于沼气运行。 | 请以报价中的信息为准。
| MN=80 (V16 型号 S) 的天然气或MN=134的污水沼气. | 7)
| X = 沼气机型。专注于沼气运行。 | 污水沼气.
如需关注MWM中国微信
公 众 号 ，请 扫 描 二 维 码 。
| Caterpillar Energy Solutions | GmbH
Carl-Benz-Str. 1
68167 曼海姆, 德国
电话 +49 621 384-0
| 传真 +49 621 384-8800 | 12-24版/中文
E: info@mwm.net
www.mwm.net
