URL: https://www.mwm.net/files/upload/mwm/issuu/CES24031-Update-Produktbroschuere-TCG-3016_210x297mm_NL_1_0_RZ_sm_screen.pdf
Accessed: 2026-11-03
From: https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3016/

| MWM DIGITALPOWER | www.mwm.net
| TCG | 3016 Robuust. Efficiënt. Digitaal.
| 150 jaar ervaring voor | De toekomst van efficiëntie
| uw succes. | is digitaal.
| Met MWM profiteert u van 150 jaar ervaring in gasmotortechnologie en | Met MWM Digital Power breekt voor de energiemarkt een nieuw tijdperk
| energieopwekking. Sinds 2011 maken we deel uit van het netwerk van | aan. Geavanceerde componenten in combinatie met slimme en veilige
| Caterpillar Inc., waardoor we toegang hebben gekregen tot internationale | data-analyse zorgen voor beter onderhoud, hoger rendement en optimaal
| expertise en middelen op basis waarvan we voor u individuele turnkey- | gebruik van uw installaties.
| oplossingen kunnen ontwikkelen. Profiteer van de veiligheid en ervaring van | De MWM TCG 3016 gasmotoren zijn meer dan alleen de volgende
| een specialist die duizenden zeer efficiënte en betrouwbare installaties over | generatie van MWM’s beproefde gasgeneratorsets. De nieuwe gasmotoren en
| de hele wereld heeft geïnstalleerd. | turnkey-oplossingen vertegenwoordigen een geheel nieuwe ontwikkeling
– perfect afgestemd op de uitdagingen van Industry 4.0 en de gewijzigde
randvoorwaarden van een dynamische energiemarkt in het tijdperk van
Global Value Chains.
Hoogste rendement in zijn vermogensbereik
| TCG | 3016 | Elektrisch rendement tot 43,6 procent
Maximale winstgevendheid door de
allerlaagste exploitatiekosten
Meer rendement door digitaal geoptimaliseerd,
verliesarm stroomontwerp
Geoptimaliseerd smeeroliebeheer
Laagste smeerolieverbruik in zijn klasse: < 0,1 g / kWhel
Langere olieverversingsintervallen
Olietank en geïntegreerde dagelijkse navultank
Gekoppeld generatorset concept
Trillingsontkoppeld basisframe voor lagere
installatiekosten en betrouwbare werking
Groter geïntegreerd smeerolievolume
Geïntegreerd oliebeheer
Verbeterde turbolader voor een breed inzetgebied
Langere onderhoudsintervallen
Breder aanzuigluchttemperatuurvenster
Hogere beschikbaarheid en langere levensduur
Geoptimaliseerde verbranding door
gelijkmatig geladen cilinders
Geoptimaliseerde verbranding met lagere piekdruk
Soepel lopende, trillingsarme generatorset
Maximale betrouwbaarheid
Zeer goede eilandmodus mogelijkheden
| Robuust. Efficiënt. Digitaal. | Voldoet aan de klassen G1, G2 & G3 volgens ISO 8528
met minder dan 10 stappen in de meeste toepassingen
De TCG 3016 is de eerste van een nieuwe generatie: de meest geavanceerde
| componenten en de TPEM-besturing (Total Plant & Energy Management) | TPEM - het nieuwe besturingssysteem
zorgen voor maximale betrouwbaarheid en beschikbaarheid. Het verbeterde
| oliebeheer en de geoptimaliseerde cilinders en turboladers vormen de nieuwe | Eenvoudige mens-machine interface
| standaard op het gebied van duurzaamheid en betrouwbaarheid. | Volledig geïntegreerde toegang op afstand
Uitgebreid scala aan mogelijkheden, bijv. synchronisatie,
| MWM DIGITALPOWER | netschakelaar en installatiebesturing
| Profiteer van de | De TCG 3016:
| TCG 3016! | Succesvolle implementatie.
Neem contact met ons op via:
www.mwm.net of info@mwm.net
Vereinigte Stadtwerke Bad Oldesloe
Holger Herzberg, projectmanager: "MWM-installaties
blinken uit door hun aanpassingsvermogen aan specifieke
klantenbehoeften, waardoor de installaties nog efficiënter
| Superieure prestaties | kunnen worden gemaakt. Het uitstekende rendement van
de installatie maakt echt indruk op me. Een ander positief
| en rendement. | aspect is het verminderde smeerolieverbruik van minder dan
0,1 g / kWh. In vergelijking met het vorige olieverversingsinterval van
circa 2.000 tot 3.000 bedrijfsuren heeft de TCG 3016 slechts één
keer per 5.000 bedrijfsuren, dat wil zeggen circa één keer
per jaar, een olieverversing nodig. De gasmotor is uitermate
| Maximaal rendement | robuust, wat zich vertaalt in een langere levensduur."
| Laagste totale gebruikskosten in zijn vermogensbereik door een unieke combinatie | MWM TCG 3016 | Inbedrijfstelling: 2016
van lange bedrijfsperiode tot de grote revisie (80.000 bedrijfsuren voor aardgas) en
uitstekend rendement (elektrisch rendement tot 43,6 procent).
| Lager gasverbruik | Wentorf Biogas Plant
| door verbeterd rendement en | Norbert Hack, operator van de installatie: ”Ik werk al een
| brandstofflexibiliteit | aantal maanden met de TCG 3016. Wat mij betreft is dit de meest
efficiënte motor die op dit moment op de markt is. Vergeleken
| Lagere onderhoudskosten | met zijn vermogen is zijn biogasverbruik verbazingwekkend
| door langere onderhoudsintervallen en | laag. De motor is perfect afgesteld en loopt bijzonder rustig. Ik
| langere bedrijfsperiode tot de grote revisie | heb al bij veel collega’s generatorsets van verschillende merken
gezien, maar de kwaliteit van deze motor is echt uitstekend – een
| Verbeterde duurzaamheid | echte trendsetter. De nieuwe ontwikkeling (TPEM) uit Mannheim
| zorgt voor hogere betrouwbaarheid en | zal de interactie tussen besturing en motor ongetwijfeld nog
| beschikbaarheid | effectiever maken. TPEM biedt meer mogelijkheden voor het
uitlezen van motorgegevens, wat de werking van de installatie
| Lager smeerolieverbruik | verder zal verbeteren.“
| leidt tot lagere bedrijfskosten | MWM TCG 3016 | Inbedrijfstelling: 2016
TPEM.
De deur naar het digitale tijdperk.
Met zijn uitgebreide digitale besturing TPEM (Total Plant & Energy Management)
definieert MWM opnieuw de besturingsstandaard voor energieoplossingen.
TPEM maakt aanvullende regelsystemen overbodig, omdat alle data van de
energiecentrale voor de generatorset, en de regeling van de installatie, in één
systeem worden gecombineerd.
De optimale aansturing van de energiecentrale zorgt voor een hoog rendement,
dat door één enkele bron wordt geleverd.
Afstelling
Technische oplossingen op maat
Één geïntegreerd, flexibel regelsysteem
voor alle toepassingen voor
elektriciteitsopwekking
Meerdere functionaliteiten voor
individuele oplossingen
| Optimalisatie | Gebruik
| Gegevensbeheer en analyse | Hoge efficiëntie
| levert informatie voor het | dankzij optimale regeling
| optimaliseren van de | Maakt management
| energiecentrale | en bewaking op
| Geavanceerd systeem: zuinig, efficiënt en compleet | Life cycle history
afstand mogelijk
| maakt toegang tot gegevens | Gebruik het volledige
| gedurende de hele levensduur | potentieel van de gene-
| Één gebruikersinterface | Veiligheidsgeoriënteerde technologie
| van de generatorgroep en de | ratorset met maximale
| Volledige besturing en afstelling | Veiligheidsketen voor
| randapparatuur mogelijk | betrouwbaarheid
| van de energiecentrale | warmtekrachtcentralebewaking
(TÜV-gecertificeerd)
Oplossingen voor aansluitbaarheid
Controle op afstand met gratis ‘TPEM
Remote client’ software en uitgebreide
opties voor bewaking en analyse met
‘MWM RAM’ abonnement
| Technische gegevens 50 Hz | Technische gegevens 60 Hz
| Motortype | TCG 3016 | V08 | V12 | V16 | V16
| Motortype | TCG 3016 | V08 | V12 | V16
| Boring/Slag | mm | 132/160 | 132/160 | 132/160 | 132/160
| Boring/Slag | mm | 132/160 | 132/160 | 132/160
| Slagvolume | dm3 | 17,5 | 26,3 | 35,0 | 35,0
| Slagvolume | dm3 | 17,5 | 26,3 | 35,0
| Toerental | min-1 | 1.500 | 1.500 | 1.500 | 1.500
| Toerental | min-1 | 1.800 | 1.800 | 1.800
| Gemiddelde zuigersnelheid | m/s | 8,0 | 8,0 | 8,0 | 8,0
| Gemiddelde zuigersnelheid | m/s | 9,6 | 9,6 | 9,6
| Lengte 1) | mm | 3.100 | 3.830 | 4.200 | 4.200 | Lengte 1)
| mm | 3.100 | 3.830 | 4.200
| Breedte 1) | mm | 1.780 | 1.780 | 1.780 | 1.780 | Breedte 1)
| mm | 1.780 | 1.780 | 1.780
| Hoogte 1) | mm | 2.150 | 2.150 | 2.150 | 2.150 | Hoogte 1)
| mm | 2.150 | 2.150 | 2.150
| Drooggewicht generatorset | kg | 5.720 | 7.000 | 8.070 | 8.560
| Drooggewicht generatorset | kg | 5.720 | 7.000 | 7.700
| Aardgastoepassingen | Aardgastoepassingen
| NOX ≤ 500 mg/Nm32) | NOX ≤ 500 mg/Nm32)
| Motortype | TCG | 3016 | V08 | V12 | V16 | V16
| Motortype | TCG | 3016 | V08 | V12 | V16
| Configuratie | P5) | P5) | P5) | S6)
| Configuratie | P5) | P5) | P5)
| Elektrisch vermogen3) | kW | 400 | 600 | 800 | 1.000 | Elektrisch vermogen3)
| kW | 400 | 600 | 800
| Gemiddelde effectieve druk | bar | 18,9 | 18,9 | 18,8 | 23,5
| Gemiddelde effectieve druk | bar | 15,8 | 15,7 | 15,7
| Thermisch vermogen4) | ±8 %
| kW | 404 | 617 | 821 | 1.123 | Thermisch vermogen4) | ±8 %
| kW | 428 | 644 | 856
| Elektrisch rendement3) | % | 43,1 | 43,4 | 43,6 | 41,5 | Elektrisch rendement3)
| % | 42,1 | 42,4 | 42,6
| Thermisch rendement3) | % | 43,6 | 44,6 | 44,6 | 46,6 | Thermisch rendement3)
| % | 45,0 | 45,7 | 45,5
| Totaal rendement3) | % | 86,7 | 88,0 | 88,2 | 88,1 | Totaal rendement3)
| % | 87,1 | 88,1 | 88,1
| Biogastoepassingen | Biogastoepassingen
| NOX ≤ 500 mg/Nm32) | Onderste verbrandingswaarde Hu = 5,0 kWh/Nm3 | NOX ≤ 500 mg/Nm32) | Onderste verbrandingswaarde Hu = 5,0 kWh/Nm3
| Rioolwaterzuiveringsgas (65 % CH4 / 35 % | CO2) | Rioolwaterzuiveringsgas (65 % CH4 / 35 % | CO2)
| Biogas (60 % CH4 / 32 % CO2 rest-N2) | Biogas (60 % CH4 / 32 % CO2 rest-N2)
| Stortgas (50 % CH4 / 27 % C02, rest-N2) | Stortgas (50 % CH4 / 27 % C02, rest-N2)
| Motortype | TCG | 3016 | V08 | V12 | V16
| Motortype | TCG | 3016 | V08 | V12 | V16
| Configuratie | X7) | X7) | X7)
| Configuratie | X6) | X6) | X6)
| Elektrisch vermogen3) | kW | 400 | 600 | 800 | Elektrisch vermogen3)
| kW | 400 | 600 | 800
| Gemiddelde effectieve druk | bar | 18,9 | 18,9 | 18,8
| Gemiddelde effectieve druk | bar | 15,8 | 15,7 | 15,7
| Thermisch vermogen4) | ±8 %
| kW | 394 | 598 | 790 | Thermisch vermogen4) | ±8 %
| kW | 415 | 627 | 827
| Elektrisch rendement3) | % | 42,8 | 42,9 | 43,2 | Elektrisch rendement3)
| % | 41,7 | 41,7 | 41,9
| Thermisch rendement3) | % | 42,2 | 42,8 | 42,7 | Thermisch rendement3)
| % | 43,3 | 43,6 | 43,3
| Totaal rendement3) | % | 85,0 | 85,7 | 85,9 | Totaal rendement3)
| % | 85,0 | 85,3 | 85,2
| 1) | Transportafmetingen voor generatoren, afzonderlijk opgestelde | 4) Uitlaatgas gekoeld tot 120 °C voor aardgas en 150 °C
| Gegevens voor speciale gassen en bedrijf met twee | 1)
| Transportafmetingen voor generatoren, afzonderlijk opgestelde | 4) Uitlaatgas gekoeld tot 120 °C voor
Gegevens voor speciale gassen en bedrijf met twee soorten
| onderdelen moeten in aanmerking worden genomen. | voor biogas.
| soorten gas op aanvraag. | onderdelen moeten in aanmerking worden genomen. | aardgas en 150 °C voor biogas.
gas op aanvraag.
| 2) | NOx ≤ 500 mg/Nm3; uitlaatgas droog bij 5 % O2. | 5) P = Hoog Rendement. Geoptimaliseerd voor hoog | 2) | NOx ≤ 500 mg/Nm3; uitlaatgas droog bij 5 % O2. | 5) P = Hoog Rendement. Geoptimaliseerd
| 3) | Volgens ISO 3046-1 bij U = 0,4 kV, cosphi = 1,0 voor 50 Hz, een
| electrisch rendement. | De waarden die op deze informatiebladen worden | 3) | Volgens ISO 3046-1 bij U = 0,48 kV, cosphi = 1,0 voor 60 Hz, een
| voor hoog electrisch rendement. | De waarden die op deze informatiebladen worden vermeld,
| minimaal methaanwaarde van MN 70 (V08, V12, V16) en MN 80 | 6) S = Hoge Vermogensdichtheid. Verhoogde
| vermeld, zijn louter informatief en niet bindend. | minimaal methaanwaarde van MN 70 voor aardgas en MN 134 | 6)	X = Biogas. Geoptimaliseerd voor
zijn louter informatief en niet bindend. De informatie in de
| (V16 Configuratie S) voor aardgas en MN 134 (rioolwaterzuiv- | vermogensdichtheid.
| De informatie in de offerte is bepalend. | (rioolwaterzuiveringsgas) voor biogastoepassingen.
| biogas-toepassing. | offerte is bepalend.
| eringsgas) voor biogastoepassingen. | 7)	X = Biogas. Geoptimaliseerd voor biogas-toepassing.
MWM Benelux B.V.
Soerweg 13
NL-3088 GR Rotterdam
T: +31 10 2992-666
| E: info-benelux@mwm.net | Scan de QR-code of ga naar
www.mwm.net/en/mwm-
worldwide voor andere MWM-
vestigingen.
| Caterpillar Energy Solutions | GmbH
Carl-Benz-Str. 1
68167 Mannheim, Duitsland
T: +49 621 384-0
| F: +49 621 384-8800 | Versie 12-24/NL
E: info@mwm.net
www.mwm.net
