URL: https://www.mwm.net/files/upload/mwm/issuu/MWM18010-OnePager-MWM-TCG-3016_EN_10_screen_dv.pdf
Accessed: 2026-11-03
From: https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3016/

| MWM | DIGITALPOWER
V16 S
One Megawatt.
Robust. Efficient. Digital.
| Outstanding Price Performance | Lower lube oil consumption
| due to high electrical efficiency, | lead to lower operating cost
low investment and service costs
| The most compact design in its class | Improved durability
| Low plant investment costs, due to highest | ensures higher reliability and
| power density and space saving design | availability at various site conditions
| TCG 3016. NEW | on
the block.
| Outstanding Price-Performance | TPEM – the new control system
| Low investment and service costs while | Easy human-machine interface
| still sustaining high electrical efficiency | Fully integrated remote access
| Fast payback period of power plant | Expanded scope, e.g. synchronization,
| due to lower investment costs | power switch and plant control
| Optimized lube oil management | Improved turbo charger for a wide field of deployment
| Lowest-in-class lube oil consumption: | 0.1 g/kWhel
Longer maintenance intervall
| Longer oil change intervals | Wider suction air temperature window
Integrated oil and refill tanks
Higher availability and longer useful life
| Flanged genset concept | Optimized combustion through
| Vibration-decoupled base frame for lower | evenly charged cylinders
| installation costs and reliable operation | Lower peak pressure fluctuations
| Greater integrated lube oil volume | Smoothly running, low-vibrating genset
Easy oil management
Highest power density in it's power node
Highest power density and smallest footprint
L ow power plant investment costs
| Technical data | 50
Hz
| Engine type | TCG | 3016 V16
S
| Bore/stroke | mm | 132/160
| in | 5.2/6.3
| Displacement | dm3 | 35.0
| cu in | 2,135.8
| Speed | min-1 | 1,500 | min-1 | 1,500
| Mean piston speed | m/s | 8.0
| ft/s | 26.2
| Length 1) | mm | 4,200
| in | 165
| Width 1) | mm | 1,780
| in | 70
| Height 1) | mm | 2,150
| in | 85
| Dry weight genset | kg | 8,560
| lb | 17,791
| Natural gas applications 50 | Hz
NOX ≤ 500 mg / Nm32)
| Engine type | TCG 3016 V16
S
| Electrical power3) | kW | 1,000
| kW | 1,000
| Mean effective pressure | bar | 23.5
| psi | 340.8
| Thermal output4) | ±8%
| kW | 1,139
| MBTU/hr | 3,889
| Electrical efficiency3) | % | 41.0
| % | 41.0
| Thermal efficiency3) | % | 47.0
| % | 47.0
| Total efficiency3) | % | 88.0
| % | 88.0
| 1)	Transport dimensions for gensets, components set up | 3) | According to ISO 3046-1 at U = 0.4 kV, cosphi = 1.0 for 50 Hz,
Data for special gases and dual gas operation on request.
| seperately must be taken into consideration. | a minimum methane number of MN 80 for natural gas.
| 2)	NOx ≤ 500 mg/Nm3; exhaust gas dry at 5 % O2. | 4) | Exhaust gas cooled to 120 °C for natural gas.
The values given in these data sheets are for information
only and are not binding. The information given in the offer
is authoritative.
Caterpillar Energy Solutions GmbH | Carl-Benz-Str. 1 | 68167 Mannheim, Germany | T +49 621 384-0 | F +49 621 384-8800
info@mwm.net | www.mwm.net
