URL: https://www.mwm.net/files/upload/mwm/issuu/MWM18010-OnePager-MWM-TCG-3016_CN_5_screen_dv.pdf
Accessed: 2026-11-03
From: https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3016/

| MWM | DIGITALPOWER
V16 S
壹兆瓦
稳定 高效 数字化
| 卓越的性能价格比 | 更低的运营成本
| 发电效率高，投资和维修成本低， | 更低的润滑油消耗实现了更低的运行成本
具有卓越的性能价格比
| 同类别产品中设计最紧凑 | 更高的耐久性
| 凭借同类最高的功率密度和节省空间的设计， | 改进的耐久性确保了在不同的现场条件下
| 使得工厂投资成本更低 | 达到更高的可靠性和可用性
TCG 3016. 最新特点.
| 卓越的性能价格比 | TPEM – 全新的控制系统
| 在 保证高发电效率的同时，投资和维修成本更低 | 简 洁的人机交互界面
| 由 于投资成本低，电厂的投资回收期也相应缩短 | 全 集成的远程访问
更 广泛的控制范围，例如同步、断路器及设备控制
优化的润滑油管理系统
| 同 级别产品中润滑油消耗最低：0.1 g/kWhel | 升级的涡轮增压器适用范围更广
| 更长的换油周期 | 保养周期更长
| 集成的日用油箱 | 进气温度范围更广
| 机组安装便捷化 | 更高的可用性和更长的使用寿命
| 振 动隔离底座，可降低安装成本，有利于稳定运行 | 进 气均匀的汽缸优化了燃烧过程
| 更大的润滑油容量 | 峰 值压力波动更低
| 一体化的润滑油管理系统 | 机 组运行平稳,振动小
在其功率节点可达最高功率密度
功率密度最高，所占空间最小
电 厂投资成本更低
| 技术数据 50 | Hz
| 发动机型号 | TCG | 3016 V16
S
| 缸径/冲程 | mm | 132/160
| in | 5.2/6.3
| 排量 | dm3 | 35.0
| cu in | 2,135.8
| 转数 | min-1 | 1,500 | min-1 | 1,500
| 平均活塞速度 | m/s | 8.0
| ft/s | 26.2
| 长度 1) | mm | 4,200
| in | 165
| 宽度 1) | mm | 1,780
| in | 70
| 高度 1) | mm | 2,150
| in | 85
| 机组净重 | kg | 8,560
| lb | 17,791
天然气应用 50 Hz
NOX ≤ 500 mg / Nm3 2)
| 发动机型号 | TCG 3016 V16
S
| 电功率 3) | kW | 1,000
| kW | 1,000
| 平均有效压力 | bar | 23.5
| psi | 340.8
| 热功率 4) | ±8%
| kW | 1,139
| MBTU/hr | 3,889
| 电效率 3) | % | 41.0
| % | 41.0
| 热效率 3) | % | 47.0
| % | 47.0
| 总效率 3) | % | 88.0
| % | 88.0
| 1)	机组运输尺寸；注意散件运输。 | 3) | 根据 ISO 标准 3046-1，U = 0,4 kV 时, 50 Hz 时
特殊气体或双燃气应用请咨询我们。
| 2)	NOx ≤ 500 mg/Nm3; 5 % O2 的干燥烟气。 | cosphi = 1,0 的情况下，MN=80 的天然气。
| 4) | 天然气应用时废气冷却至 120 °C.
本数据表上的说明仅供知悉，非具有约束力的数值。
以所提供产品上的说明为准。
Caterpillar Energy Solutions GmbH | Carl-Benz-Str. 1 | 68167 德国曼海姆 | 电话 +49 621 384-0 | 传真 +49 621 384-8800
info@mwm.net | www.mwm.net
