URL: https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3016/
Accessed: 2026-11-01

Gas Engine TCG 3016 Skip to content Contact Sales - Click here
Search for:
es de
Legal Imprint
Privacy
Whistleblower Guidelines
DE
ES
CS
ZH-HANS
Menu About MWM MWM Brand Strategy
MWM Mission
Jobs & Career
MWM History
100 Years of MWM Brand
MWM Worldwide
Insights & Media News & Reports
Events
Downloads
Gas Expertise
Videos
Pictures & Graphics
Media Mailing List
Contact Contact Sales & Service
Contact General
Contact Media
Training Sales
Service – Learning Center
Contact Sales
Products & Services
Integrated Solutions Submenu: Integrated Solutions
Cogeneration Power Plant Solutions
Container Cogeneration Plant
Modular Power Plant (MPP)
MWM Solutions Center
Contact Sales & Service Click here Are you looking for a decentralized power and heat supply that meets your excat requirements while remaining cost-effective?
With our integrated solutions, we provide power generation systems specifically tailored to your requirements.
Gas Applications & Cases Submenu: Gas Applications & Cases
Public Utilities
Industrial or Commercial Facilities
Greenhouses
Agricultural Biogas
Landfills
Sewage Plants
Mining
Case Studies
Contact Sales & Service Click here MWM Gas Applications: Developed for Efficiency. Built for Your Success.
MWM provides gas engines and power generators for different gas types used in various applications such as combined generation of heat and power.
Gas Engines & Generator Sets Submenu: Gas Engines & Generator Sets
Gas Engine TCG 3016
Gas Engine TCG 3020
Gas engine TCG 2032
Gas engine TCG 4170
Gas Engine TCG 2020
System Solutions Submenu: System Solutions
TPEM – Digital Plant Control
VisionLink® for Energy Plants
TCS Control System
Gas Processing for Biogas Plants
Heat Utilization
Catalysts
Contact Sales & Service Click here MWM gas engines and generator sets cover an electrical output range from 400 to 4,500 kW.
Due to their high performance, efficiency, and flexibility, they are deployed for heat and power generation in numerous industries.
Services Submenu: Services
Customer Service
Maintenance & Repair
X-Change
Spare Parts & Retrofitting Submenu: Spare Parts & Retrofitting
Spark Plug
E40 and E40+ Maintenance Bundle
Piston
Connecting Rod (Con Rod)
Conrod Bearing
Cylinder Head
Cylinder Liner
Retrofit Kits for Hydrogen Operation
SCR Catalyst Retrofitting
Other MWM Service Products Submenu: Other MWM Service Products
External Oil Tank
Gas and Dirt Separator
Premium U 32.5 Urea Solution
Antifreeze Coolant
Automatic Generator Bearing Re-Greasing System (AGRGS)
Premium Oil for Gas Engines
Logistics
Financing
Contact Sales & Service Click here MWM looks back on more than 150 years of experience in the field of decentralized energy supply. One principle has never changed: Availability is a decisive success factor for efficiency.
Therefore, MWM quality is not limited to reliable power generators, but also comprises progressive service concepts.
Mwm
Menu About MWM MWM Brand Strategy
MWM Mission
Jobs & Career
MWM History
100 Years of MWM Brand
MWM Worldwide
Insights & Media News & Reports
Events
Downloads
Gas Expertise
Videos
Pictures & Graphics
Media Mailing List
Contact Contact Sales & Service
Contact General
Contact Media
Training Sales
Service – Learning Center
Home / Gas Engines / Generator Sets / Gas Engine TCG 3016
TCG 3016
V08
V12
V16
1MW ">V16 1MW
V08
V12
V16
V16 1MW
Gas Engine TCG 3016
400 - 1,000 kW el
New development – greatly reduced operating and installation costs and fully digitized power plant control.
Output range from 400 kW el bis 1,000 kW el
Low gas consumption, flexible use of fuel, suitable for all gas types including hydrogen admixtures of up to 25 vol%
Greatly reduced installation and operating costs
Cogeneration & Trigeneration
MWM Distributed Power Plants
References
Contact sales Click here
MWM TCG 3016 Gas Engine – Efficiency Goes Digital
The New One. Robust. Efficient. Digital.
Output range from 400 kW el to 1,000 kW el
High electrical efficiency up to 43 percent
Low gas consumption, flexible use of fuel, suitable for all gas types: natural gas, biogas, landfill gas, sewage gas, mine gas, hydrogen admixtures and other gases
MWM retrofit kits available in two editions for conversion for operation with hydrogen admixture of up to 20 vol% and up to 25 vol%
Greatly reduced installation and operating costs
Higher reliability and availability through improved robustness
Low maintenance costs due to longer maintenance intervals
Very low lubricant consumption and operator-friendly oil management
The TCG 3016 V16 (S = High density) is specifically optimized for the 1 MW el capacity range, with high stress tolerance for optimum availability, and long useful life
Contact Sales Click here
On this page
Video: MWM Gas Engine TCG 3016.
Description – MWM Gas Engine TCG 3016
Industry 4.0 – TPEM
What a TCG 3016 Can Do in an Hour
Performance Data – MWM Gas Engine TCG 3016
Specifications and Service Intervals – MWM Gas Engine TCG 3016
Brochure – MWM Gas Engine TCG 3016
Video: TCG 3016.
PRIVACY NOTE: If you play a video, privacy regulations of YouTube apply.
The MWM TCG 3016 gas engines are more than merely the next iteration of the proven MWM gas gensets: The new gas engines represent an entirely new development – perfectly tailored to the challenges of Industry 4.0 and the changed framework conditions of a dynamic market environment in the age of global value chains. Outstanding efficiency, reliability, and flexibility represent the basic pillars of the gas engines in the output range from 400 kW el to 1,000 kW el . Their innovative drive is especially evident from the greatly reduced fuel costs, the extremely low lubricant consumption, and the digitized power plant control TPEM.
MWM Retrofit Kits for Hydrogen Operation
The gas engines of the TCG 3016 series can be used for operation with a hydrogen admixture of up to 25 vol%. With the MWM retrofit kit in two editions, operators of existing plants can retrofit their gas engines for operation with a hydrogen admixture of up to 20 vol% or 25 vol%.
Description – MWM Gas Engine TCG 3016
High Efficiency, Low Operating Costs
Highest efficiency in its output class through unique combination of long maintenance intervals (80,000 operating hours for natural gas) and high efficiency (electrical efficiency up to 43.5 percent)
Thanks to the optimized combustion, the electrical efficiency has been improved, and the vibration and stress that many components are exposed to has been reduced significantly.
Reduced Installation and Building Costs
Smaller setup area than for comparable gensets thanks to compact design and integrated tanks for daily refilling
Due to the flanged genset concept, the vibration decoupling takes place directly between the gas engine and the base frame, so that the setup costs are lower than for other gas engines.
Reduced investment costs thanks to expanded product scope and new digital power plant control TPEM (Total Plant & Energy Management)
Thanks to the optimized new combustion chamber geometry, higher mixture circuit temperatures reduce the dry cooler investment costs and ensure steadier combustion.
Further benefits and technological improvements: Water-cooled turbo charger, flanged genset concept, optimized flow control of the fuel gas mix and optimized oil management of the gas engine
Optimized Lubricant Managament
Greatly reduced oil consumption of 0.1 g/kWh el . Thus, the TCG 3016 gas engine boasts the lowest lubricant consumption in its class.
Longer oil change intervals through innovative, leading-edge lubricant management
Lubricant change intervals of up to 4,000 operating hours for natural gas and biogas (high and medium gas quality)*
* Oil change must be performed after oil analysis
Industry 4.0 – TPEM
Economical, Efficient and Complete
With its comprehensive digital power plant control system TPEM (Total Plant & Energy Management), Caterpillar redefines the control standard for energy solutions. TPEM eliminates the need for additional control systems for most applications, as all power plant data for the genset and plant control are combined in one system. The optimum power plant control enables high economic efficiency, provided from a single source.
ONE USER INTERFACE – Complete power plant control and setup
REMOTE ACCESS – Remote power plant control on site and via VPN connection with visualization “TPEM Remote Client” included
SECURITY-ORIENTED TECHNOLOGY – Meets latest ISO 27001 standards; Safety chain for cogeneration plant monitoring (TÜV-certified)
SET UP – Custom-tailored technical solutions; One integrated, flexible control system for all electric power applications; Modular structure for individual solutions
OPERATE – High efficiency through optimal power plant control; Enables remote power plant management and monitoring; Use the full genset potential with maximum reliability
OPTIMIZE – Data management and analysis delivers information for optimizing the power plant; Life cycle history enables the logging of and access to data throughout the life cycle of the genset and the peripherals
Further information about TPEM: Total Plant & Energy Management
What a TCG 3016 Can Do in an Hour
TCG 3016: Power from Distributed Energy Generation for a Higher Quality of Life.
The TCG 3016 introduces a new generation of gas engines. The newly developed MWM gas engines combines reliability, robustness, and maximum efficiency with a unique design. The series also stands out with its greatly reduced installation and operating costs. The output of up to 800 kWh, which the TCG 3016 produces in just one hour, is especially impressive. For comparison: Under normal conditions, a smartphone consumes about 3.9 kWh of electricity a year. In just one hour, the TCG 3016 thus produces enough power to charge a mobile phone for about 205 years. An average computer that is used for four hours a day consumes about 200 kWh a year. In about 15 minutes, the TCG 3016 thus generates enough power to run a PC for a year.
On average, how many electrical appliances can be powered with 1,000 kW el ?
Depending on the power rating, this amount is sufficient to run about 8,000 TVs, 25,000 light bulbs (40 W) or 250,000 LED lamps (4 W), 500 washing machines, 100 electric stoves (all functions switched on), or 47 instantaneous water heaters (21 kW). An average home without any special requirements such as electric water heating or heat pump needs a connection of about 20 kW. Accordingly, 1 MW el is enough to supply 20 average homes at the same time or even more under consideration of the utilization factor. Yes, a megawatt goes a long way!The MWM gas engines of the TCG 3016 series have been developed from scratch for perfect alignment with the challenges of Industry 4.0 and the changed framework conditions of a dynamic market environment in the age of global value chains. The gas engines deliver outstanding efficiency, reliability, and flexibility in the output range from 400 kW el to 1,000 kW el . The innovative drive of the new engines is evident from the greatly reduced fuel costs, extremely low lubricant consumption, and the digitized power plant control TPEM.
Contact Sales Click here
Performance Data – MWM Gas Engine TCG 3016
Natural Gas Applications, NO X ≤ 500 mg/Nm 3 *
| | | TCG 3016 V08 P = Optimized for high electrical efficiency | TCG 3016 V12 P = Optimized for high electrical efficiency | TCG 3016 V16 P = Optimized for high electrical efficiency
| Engine type | 50 Hz | 60 Hz | 50 Hz | 60 Hz | 50 Hz | 60 Hz
| Electrical output | kW | 400 | 400 | 600 | 600 | 800 | 800
| Medium effective pressure | bar | 18.9 | 15.9 | 18.9 | 15.7 | 18.8 | 15.7
| Thermal output ± 8% | kW | 404 | 428 | 617 | 644 | 821 | 856
| Electrical efficiency ** | % | 43.1 | 42.1 | 43.4 | 42.4 | 43.6 | 42.6
| Thermal efficiency ** | % | 43.6 | 45.0 | 44.6 | 45.7 | 44.6 | 45.5
| Overall efficiency | % | 86.7 | 87.1 | 88.0 | 88.1 | 88.2 | 88.1
| Power to heat ratio *** | 0.99 | 0.94 | 0.97 | 0.93 | 0.98 | 0.94
* With 5% O 2 and dry exhaust gas
** according to ISO 3046-1
*** The power to heat ratio is calculated by dividing the electrical efficiency by the thermal efficiency. Please remember that this is a theoretical value that may deviate from actually measured values.
The data in this chart are for information only and are not binding. The information given in the offer is authoritative. Further generator set variants are available with different generators.
Natural Gas Applications with 25 vol% Hydrogen (NO X ≤ 500 mg/Nm 3 * / 1.0 g/bhph*)
| | | TCG 3016 V08 P+ High Efficiency plus 25H2-Kit = Optimized for high electrical efficiency with 25 Vol.-% Hydrogen Kit | TCG 3016 V12 P+ High Efficiency plus 25H2-Kit = Optimized for high electrical efficiency with 25 Vol.-% Hydrogen Kit
| Engine type | 50 Hz | 60 Hz | 50 Hz | 60 Hz
| Electrical output | kW | 400 | 400 | 600 | 600
| Thermal output ± 8% | kW | 403 | 423 | 614 | 637
| Electrical efficiency ** | % | 42.8 | 41.9 | 43.0 | 42.4
| Thermal efficiency ** | % | 43.1 | 44.4 | 44.1 | 45.0
| Total efficiency | % | 85.9 | 86.3 | 87.1 | 87.4
| Power to heat ratio *** | 0.99 | 0.94 | 0.98 | 0.94
| | | TCG 3016 V16 P+ High Efficiency plus 25H2-Kit = Optimized for high electrical efficiency with 25 Vol.-% Hydrogen Kit | TCG 3016 V16 S+ High Density plus 25H2-Kit = Increased power densitiy with 25 Vol.-% Hydrogen Kit
| Engine type | 50 Hz | 60 Hz | 50 Hz
| Electrical output | kW | 800 | 800 | 1,000
| Thermal output ± 8% | kW | 816 | 848 | 1,092
| Electrical efficiency ** | % | 43.3 | 42.2 | 41.5
| Thermal efficiency ** | % | 44.2 | 45.1 | 45.7
| Total efficiency | % | 87.5 | 87.3 | 87.2
| Power to heat ratio *** | 0.98 | 0.94 | 0.91
* for 5 % O 2 and dry exhaust gas
** according to ISO 3046-1
*** The power to heat ratio is calculated by dividing the electrical efficiency by the thermal efficiency. Please remember that this is a theoretical value that may deviate from actually measured values.
The data in this chart are for information only and are not binding. The information given in the offer is authoritative. Further generator set variants are available with different generators.
Biogas, Landfill Gas, and Sewage Gas Applications, NO x ≤ 500 mg/Nm 3 *
| | | TCG 3016 V08 X = Optimized for operation with all biogases | TCG 3016 V12 X = Optimized for operation with all biogases | TCG 3016 V16 X = Optimized for operation with all biogases
| Engine type | 50 Hz | 60 Hz | 50 Hz | 60 Hz | 50 Hz | 60 Hz
| Electrical output | kW | 400 | 400 | 600 | 600 | 800 | 800
| Medium effective pressure | bar | 18.9 | 15.8 | 18.9 | 15.8 | 18.8 | 15.7
| Thermal output ± 8% | kW | 394 | 415 | 598 | 627 | 790 | 827
| Electrical efficiency ** | % | 42.8 | 41.7 | 42.9 | 41.7 | 43.2 | 41.9
| Thermal efficiency ** | % | 42.2 | 43.3 | 42.8 | 43.6 | 42.7 | 43.3
| Overall efficiency | % | 85.0 | 85.0 | 85.7 | 85.3 | 85.9 | 85.2
| Power to heat ratio *** | 1.01 | 0.97 | 1.00 | 0.96 | 1.01 | 0.97
* With 5% O 2 and dry exhaust gas
** according to ISO 3046-1
** The power to heat ratio is calculated by dividing the electrical efficiency by the thermal efficiency. Please remember that this is a theoretical value that may deviate from actually measured values.
The data in this chart are for information only and are not binding. The information given in the offer is authoritative. Further generator set variants are available with different generators.
Specifications and Service Intervals – MWM Gas Engine TCG 3016
Dimensions and Weights
| | | TCG 3016 V08 | TCG 3016 V12 | TCG 3016 V16
| Engine type | 50 Hz | 60 Hz | 50 Hz | 60 Hz | 50 Hz | 60 Hz
| Bore / stroke | mm | 132/160 | 132/160 | 132/160 | 132/160 | 132/160 | 132/160
| Displacement | dm 3 | 17.5 | 17.5 | 26.3 | 26.3 | 35.0 | 35.0
| Speed | min -1 | 1,500 | 1,800 | 1,500 | 1,800 | 1,500 | 1,800
| Mean piston speed | m/s | 8.0 | 9.6 | 8.0 | 9.6 | 8.0 | 9.6
| Length | mm | 3,100 | 3,100 | 3,830 | 3,830 | 4,200 | 4,200
| Width | mm | 1,780 | 1,780 | 1,780 | 1,780 | 1,780 | 1,780
| Height | mm | 2,150 | 2,150 | 2,150 | 2,150 | 2,150 | 2,150
| Dry weight genset | kg | 5,720 | 5,720 | 7,000 | 7,000 | 8,070 | 7,700
The data in this chart are for information only and are not binding. The information given in the offer is authoritative. Further generator set variants are available with different generators.
Service Intervals
| | | First service (check valve clearance) * | Spark plug change | Cylinder head inspection | General overhaul
| Natural gas | 2,000 Oh *** | 4,000 Oh | 40,000 Oh ** | 80,000 Oh
| Purified biogas, landfill gas, and sewage gas | 2,000 Oh *** | 4,000 Oh | 32,000 Oh ** | 64,000 Oh
| Unpurified biogas, landfill gas, and sewage gas | 1,500 Oh | 3,000 Oh | 24,000 Oh ** | 48,000 Oh
* “after commissioning (E10)”
** “at the latest”
*** “gas quality High and Medium”
The data in this chart are for information only and are not binding. The information given in the offer is authoritative. Further generator set variants are available with different generators.
Contact Sales Click here
Brochures – MWM Gas Engine TCG 3016
Further information on the TCG 3016 gas engines is available here.
MWM Gas Engine TCG 3016
Click this brochure to access the digital publishing platform issuu.com. This website is governed by the issuu Privacy Policy .
All languages on issuu: DE | EN | FR | ES | CN | NL
Download PDF: DE | EN | FR | ES | CN | NL
MWM Gas Engine TCG 3016 V16 S
Find out more about specifications, references as well as key selling points of the TCG 3016 V16 S: Outstanding price-performance ratio: Highest-in-class power density. High stress tolerance, optimum availability, and long useful life.
Click this brochure to access the digital publishing platform issuu.com. This website is governed by the issuu Privacy Policy .
All languages on issuu: DE | EN | FR | ES | TR | CN
Download PDF: DE | EN | FR | ES | TR | CN
MWM 25H2-Kit for TCG 3016
The TCG 3016 series now offers the possibility of natural gas operation with hydrogen admixture of up to 25 vol.% for both 50 Hz and 60 Hz. In addition to new engines, retrofit solutions are available for existing units in the field.
Click this brochure to access the digital publishing platform issuu.com. This website is governed by the issuu Privacy Policy .
All languages on issuu: EN | DE | ES | FR | NL | CN
Download PDF: EN | DE | ES | FR | NL | CN
Contact Sales Click here
MWM Locations Worldwide
Gas Engines & Products
MWM 25H2-Kits for hydrogen admixture for MWM gas engines
Existing plants of the TCG 3016 series can be upgraded with the MWM retrofit kit for operation with a hydrogen admixture of up to 20 vol% or up to 25 vol%.
Read more
Container Cogeneration Plant
Compact modules for the TCG 3016, TCG 3020 and 2020 gas engines. Complete turnkey systems for special applications.
Read more
MWM Original Spare Parts
With its logistics center in Lorsch, Germany, MWM guarantees efficient and reliable global spare-part supply.
Read more
MWM Service Tutorial Video #1
Do it the smart way
Basic Maintenance Tips
Episode 1: Spark Plug Replacement
Read more
MWM Service Tutorial Video #2
Do it the smart way
Basic Maintenance Tips
Episode 2: Valve Clearance Adjustment
Read more
Contact sales
Click here
Links
Spare parts for MWM gas engines and gensets
TPEM – Digital Plant Control
Gas engine TCG 3016
Gas engine TCG 2020
Gas engine TCG 3020
Gas engine TCG 4170
Gas engine TCG 2032
Container Cogeneration Plant
Follow Us
MWM Shop
Facebook
LinkedIn
flickr
Issuu
Youtube
MWM Energy Blog
MWM in East Europa/Central Asia
MWM in Latin America
Contact Us …
Imprint
Disclaimer
Privacy policy
Do Not Sell or Share My Personal Information
Whistleblower Guidelines
Sitemap
© Caterpillar Energy Solutions GmbH, 2026
