URL: https://www.mwm.net/files/upload/mwm/issuu/CES23041-Einleger_25H2-Kit-TCG-3016_DE.pdf
Accessed: 2026-11-03
From: https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3016/

MWM 25H2-Kit für TCG 3016
Erdgasanwendungen mit bis zu 25 Vol.-% Wasserstoff
TCG 3016 werkseitige Lösung für 25 Vol.-% Wasserstoffbeimischung*
Unterstützt die Energiewende und die Reduzierung von Treibhausgasen
Flexibler Betrieb für Erdgasgemische mit bis zu 25 Vol.-% Wasserstoff
*TCG 3016-Nachrüstkit erhältlich
Die Baureihe TCG 3016 bietet nun die Möglichkeit des Betriebs mit bis zu 25 Vol.-% Wasserstoffbeimi­schung
zum Erdgas sowohl für 50 Hz als auch für 60 Hz. Dies ist nicht nur für Neuanlagen möglich, ­sondern es
gibt auch Nachrüstlösungen für Bestandsanlagen im Feld. Es sei darauf hingewiesen, dass ein mit ­Erdgas
betriebenes Aggregat weiterhin mit bis zu 10 % Wasserstoffbeimischung zum Erdgas ohne technis­che
Änderungen betrieben werden kann.
| TCG 3016 – 25H2-Kit | für | 10–25
| Vol.-% | Beimischung
| Steuerung | Wastegate
| Optimierte Zündparameter | Alle Zylinderzahlen
Ansaugkrümmer
Eine Flammendurchschlagsicherung
pro Zylinder
Gasregelstrecken
(Nulldruck und Vordruck)
H2-fähige Gasregelstrecken
Produktverbesserungen und -änderungen
| Steuerung | Wastegate
| Optimierte Zündparameter für beste Leistung | Für alle Zylinderzahlen
mit Wasserstoffgemischen
| Gasregelstrecken | Ansaugkrümmer
| (Nulldruck und Vordruck) | Eine Flammendurchschlagsicherung pro
| Kompatibel mit den geltenden Wasserstoff- | ­Zylinder, die speziell für die Verwendung mit
| und Sicherheitsstandards zur Gewährleistung | Wasserstoffgemischen entwickelt wurde
| eines sicheren Betriebs | Für die sichere Funktion mit Wasserstoff­
gemischen
Erdgasanwendungen mit 25 Vol.-% H2
NOx ≤ 500 mg/Nm3, 1,0 g/bhp∙h1)
| Motortyp | TCG | 3016 | V08 | V08 | V12 | V12 | V16 | V16 | V16
| Konfiguration | P+4) | P+4) | P+4) | P+4) | P+4) | P+4) | S+5)
| Frequenz | Hz | 50 | 60 | 50 | 60 | 50 | 60 | 50
| Elektrische Leistung | kW | 400 | 400 | 600 | 600 | 800 | 800 | 1.000
| Thermische Leistung2) | kW | 403 | 423 | 614 | 637 | 816 | 848 | 1.092
| Elektrischer Wirkungsgrad3) | % | 42,8 | 41,9 | 43,0 | 42,4 | 43,3 | 42,2 | 41,5
| Thermischer Wirkungsgrad | % | 43,1 | 44,4 | 44,1 | 45,0 | 44,2 | 45,1 | 45,7
| Gesamtwirkungsgrad | % | 85,9 | 86,3 | 87,1 | 87,4 | 87,5 | 87,3 | 87,2
| 1) | 5 % O2 und trockene Abgase. | 4) | P+ = High Efficiency plus 25H2-Kit. Optimiert für hohen elektrischen
| 2) | ± 8 %. | Wirkungsgrad mit 25 Vol.-% Wasserstoff Ausrüstung.
| 3) | Nach ISO 3046-1 bei U= 0,4 kV, cosphi = 1,0 bei 50 Hz. | 5) | S+ = High Density plus 25H2-Kit. Erhöhte Leistungsdichte mit
25 Vol.-% Wasserstoff Ausrüstung.
TCG 3016 mit 25H2-Kit:
Schon heute bereit für die bevorstehende Einführung
von 25 Vol.-% Wasserstoff im Erdgasnetz.
Version 08-23/DE
Caterpillar Energy Solutions GmbH | Carl-Benz-Straße 1 | 68167 Mannheim
T +49 621 384-0 | F +49 621 384-8800 | info@mwm.net | www.mwm.net
