URL: https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_DE_3_0_RZ_sm_screen.pdf
Accessed: 2026-11-03
From: https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/

| MWM DIGITALPOWER | www.mwm.net
Entdecken
Sie die
neuesten
Varianten
Das Allround-Talent.
| 150 Jahre Erfahrung | Die Zukunft der Effizienz
| für Ihren Erfolg. | ist digital.
| Mit MWM profitieren Sie von 150 Jahren Erfahrung in der Gasmotoren-Technologie | Mit MWM Digital Power startet der Energiemarkt in ein neues Zeitalter.
| und Energieerzeugung. Als Teil des Netzwerks der Caterpillar Inc. haben wir | Modernste Komponenten, verbunden mit einer intelligenten und sicheren
| seit 2011 Zugriff auf internationales Wissen und Ressourcen, die Ihnen bei der | Datenanalyse, sorgen für Effizienzsteigerungen bei der Wartung und Aus-
| Entwicklung individueller Komplettlösungen zugutekommen. Nutzen Sie die | lastung Ihrer Anlagen.
| Sicherheit und Erfahrung eines Spezialisten mit weltweit Tausenden installierten | Die MWM Gasaggregate der Baureihe TCG 3020 sind mehr als nur eine
| Anlagen, die Maßstäbe in Effizienz und Zuverlässigkeit setzen. | Weiterentwicklung der bewährten Gasaggregate von MWM. Vielmehr sind
die neuen Gasaggregate und Komplettlösungen perfekt auf die Heraus-
forderungen der Industrie 4.0 sowie auf die geänderten Rahmenbedingungen
eines dynamischen Energiemarkts im Zeitalter globaler Wertschöpfungs-
ketten zugeschnitten und damit vollständig neu entwickelt worden.
Flexibel in der Anwendung.
| Effizient im Betrieb. | Hohe Wirtschaftlichkeit
Hoher elektrischer Wirkungsgrad und
Gesamtwirkungsgrad
Geringer Ölverbrauch von 0,15 g/kWh
Bis zu 80.000 Betriebsstunden zur Generalüberholung
führen zu hoher Profitabilität für den Kunden
Hohe Zuverlässigkeit
Zuverlässige und bewährte Technik
Stark verbessert mit „State-of-the-Art“-Technologien
Verlängerte Wartungsintervalle
Hoher Wirkungsgrad
Verbesserter elektrischer Wirkungsgrad – bis zu
45 % bei Erdgas und bis zu 43,6 % bei Biogas
Verbesserte elektrische Leistung – bis zu 2.300 kWel
Optimale Kombination von Effizienz und
Zuverlässigkeit
Vielfalt an Anwendungsmöglichkeiten
Nutzbar mit verschiedenen Gasen wie Erdgas,
Biogas, Deponiegas und Propangas
O ptimierte Varianten für verschiedene Anwendungs-
möglichkeiten wie hoher Wirkungsgrad, Flexibilität,
Kraft-Wärme-Kopplung (KWK), Biogas und Propan
V erfügbar als Variante mit 50 Hz bzw. 60 Hz
Neue Motor- und Anlagensteuerung TPEM
Hardware und Software aus einem Haus in einer
| Das Allround-Talent. | umfassenden Anlagensteuerung
| Hochmoderne Technologie sorgt für mehr Leistung und Effizienz | –
Ermöglicht die Nutzung der vollen Leistung bei
| in einem kompakten Design und mit dem Fokus auf Flexibilität. | maximaler Zuverlässigkeit, Verfügbarkeit und
| Ausgestattet mit der intelligenten und sicheren Steuerung TPEM | verschiedenen Anwendungsmöglichkeiten
(Total Plant & Energy Management), bietet die neue TCG 3020
| Baureihe höchste Rentabilität und Zuverlässigkeit. | Hohe Leistungsdichte
Kompaktes Design: Die Baureihe TCG 3020 liefert bis
| MWM DIGITALPOWER | zu 18 % mehr Leistung bei fast gleichen Dimensionen
wie das Vorgängermodell
| Profitieren Sie vom TCG 3020! | Der TCG 3020:
| Kontaktieren Sie uns: www.mwm.net oder info@mwm.net | erfolgreich im Einsatz.
| Vorteile im Betrieb und | Krikato BVBA, Belgien
Für den Tomatenproduzenten Krikato BVBA ist der TCG 3020 V20 bereits das zweite
| überlegene Wirtschaftlichkeit. | MWM Aggregat. Schon 2012 hatte er sich beim Bau eines BHKW für die Marke MWM
entschieden, damals ein TCG 2020 V12. Die Betreiber haben bei der Erweiterung ihres
Gewächshauses erneut auf MWM gesetzt. Seit Juni erzeugen die zwei Aggregate zusam-
| Reduzierte Betriebskosten | men 3,5 MW elektrische und 4,2 MW thermische Leistung und versorgen die von 1,2 auf
| durch hohe Effizienz, geringen Ölverbrauch | 1,7 ha erweiterte Gewächshausanlage verlässlich mit Strom und Wärme.
| und niedrige Servicekosten | Durch den Einsatz von SCR-Katalysatoren kann das von den erdgasbetriebenen MWM
Gasaggregaten freigesetzte Kohlendioxid im Abgas nach ordnungsgemäßer Behandlung
| Hohe Zuverlässigkeit | zur organischen Kohlenstoffdüngung der Pflanzen genutzt werden, was sich positiv auf
| Verbesserte Zuverlässigkeit verlängert die Laufzeit auf | Wachstum und Ertrag auswirkt.
bis zu 80.000 Bh bevor eine G­ eneralüberholung ansteht
1x MWM TCG 2020 V12, 1x MWM TCG 3020 V20 | Inbetriebnahme: 2012 und Juni 2020
Hohe Performance
durch verbesserten elektrischen Wirkungsgrad
und verbesserte Leistung
Flexibel einsetzbar
für verschiedene Anwendungsbereiche und Gasarten
Wasserstoff
Betrieb mit bis zu 25 Vol.-% Wasserstoffbeimischung
zum Erdgas möglich – Umrüstsätze sind verfügbar
Ein Aggregat, verschiedene Anwendungen
| Kraft-Wärme- | Strom
Biogas
Kopplung (KWK)
| Energiedienstleister | Stromversorger
Landwirtschaft
| Fernwärmeanbieter | Energiedienstleister
Nahrungsmittelindustrie
| Industrie | Industrie
Kläranlagen
| Krankenhäuser | Deponien
Flughäfen
Gewächshäuser
| Technische Daten 50 | Hz (NOX ≤ | 250 mg/Nm³1)) | Technische Daten 50
| Hz (NOX ≤ | 500 mg/Nm³ 1))
| Erdgas-Anwendungen | Erdgas-Anwendungen
| TCG 3020 Baureihe | V12 | V12 | V16 | V16 | V20 | V20 | V20 | V20 | TCG 3020 Baureihe | V12 | V12 | V16 | V16 | V20 | V20 | V20 | V20
| Konfiguration | P2) | R3) | P2) | R3) | P2) | R3) | PV4) | RV5)
| Konfiguration | P2) | R3) | P2) | R3) | P2) | R3) | PV4) | RV5)
| Bohrung/Hub | mm | 170/195
| Bohrung/Hub | mm | 170/195
| Hubraum | dm3 | 53,0 | 53,0 | 71,0 | 71,0 | 89,0 | 89,0 | 89,0 | 89,0
| Hubraum | dm3 | 53,0 | 53,0 | 71,0 | 71,0 | 89,0 | 89,0 | 89,0 | 89,0
| Motordrehzahl | min-1 | 1.500
| Motordrehzahl | min-1 | 1.500
| Mittlere Kolbengeschw. | m/s | 9,8
| Mittlere Kolbengeschw. | m/s | 9,8
| Länge 6) | mm | 5.080 | 5.080 | 6.100 | 6.100 | 6.600 | 6.600 | 6.983 | 6.983 | Länge 6)
| mm | 5.080 | 5.080 | 6.100 | 6.100 | 6.600 | 6.600 | 6.983 | 6.983
| Breite 6) | mm | 1.815 | Breite 6)
| mm | 1.815
| Höhe 6) | mm | 2.190 | 2.190 | 2.190 | 2.190 | 2.190 | 2.190 | 2.385 | 2.385 | Höhe 6)
| mm | 2.190 | 2.190 | 2.190 | 2.190 | 2.190 | 2.190 | 2.385 | 2.385
| Leergewicht Aggregat | kg | 12.900 | 12.900 | 17.400 | 17.400 | 21.400 | 21.400 | 16.965 | 16.965
| Leergewicht Aggregat | kg | 12.900 | 12.900 | 17.400 | 17.400 | 21.400 | 21.400 | 16.965 | 16.965
| Elektrische Leistung7) | kW | 1.380 | 1.380 | 1.840 | 1.840 | 2.300 | 2.300 | 2.000 | 2.000 | Elektrische Leistung7)
| kW | 1.380 | 1.380 | 1.840 | 1.840 | 2.300 | 2.300 | 2.000 | 2.000
| Mittlerer effektiver Druck | bar | 21,5 | 21,5 | 21,5 | 21,5 | 21,5 | 21,5 | 18,6 | 18,6
| Mittlerer effektiver Druck | bar | 21,5 | 21,5 | 21,5 | 21,5 | 21,5 | 21,5 | 18,6 | 18,6
| Thermische Leistung8) | ±8 %
| kW | 1.359 | 1.431 | 1.835 | 1.910 | 2.255 | 2.391 | 2.031 | 2.123 | Thermische Leistung8) | ±8 %
| kW | 1.296 | 1.369 | 1.755 | 1.824 | 2.164 | 2.281 | 1.949 | 2.026
| Elektr. Wirkungsgrad7) | % | 43,9 | 42,9 | 43,6 | 42,9 | 44,0 | 42,9 | 43,4 | 42,6 | Elektr. Wirkungsgrad7)
| % | 45,0 | 44,0 | 44,7 | 44,0 | 45,0 | 44,0 | 44,4 | 43,7
| Therm. Wirkungsgrad7) | % | 43,2 | 44,5 | 43,5 | 44,5 | 43,1 | 44,6 | 44,1 | 45,2 | Therm. Wirkungsgrad7)
| % | 42,3 | 43,6 | 42,6 | 43,6 | 42,3 | 43,6 | 43,3 | 44,2
| Gesamtwirkungsgrad 7) | % | 87,1 | 87,4 | 87,1 | 87,4 | 87,1 | 87,5 | 87,5 | 87,8 | Gesamtwirkungsgrad 7)
| % | 87,3 | 87,6 | 87,3 | 87,6 | 87,3 | 87,6 | 87,7 | 87,9
| Biogas-Anwendungen | Propangas-
Biogas-Anwendungen
| Klärgas (65 % CH4 / 35 % CO2) | Anwendungen | Klärgas (65 % CH4 / 35 % CO2)
| Biogas (50 % CH4 / 50 % CO2) | Biogas (50 % CH4 / 50 % CO2)
| Deponiegas (50 % CH4 / 27 % CO2, Rest N2) | Deponiegas (50 % CH4 / 27 % CO2, Rest N2)
| TCG 3020 Baureihe | V12 | V16 | V20 | V20 | V20 | TCG 3020 Baureihe | V12 | V16 | V20 | V20
| Konfiguration | X9) | X9) | X9) | XV10) | Z11)
| Konfiguration | X9) | X9) | X9) | XV10)
| Bohrung/Hub | mm | 170/195 | 170/195
| Bohrung/Hub | mm | 170/195
| Hubraum | dm3 | 53,0 | 71,0 | 89,0 | 89,0 | 89,0
| Hubraum | dm3 | 53,0 | 71,0 | 89,0 | 89,0
| Motordrehzahl | min-1 | 1.500 | 1.500
| Motordrehzahl | min-1 | 1.500
| Mittlere Kolbengeschw. | m/s | 9,8 | 9,8
| Mittlere Kolbengeschw. | m/s | 9,8
| Länge 6) | mm | 5.080 | 6.100 | 6.600 | 6.983 | 6.500 | Länge 6)
| mm | 5.080 | 6.100 | 6.600 | 6.983
| Breite 6) | mm | 1.815 | 1.815 | Breite 6)
| mm | 1.815
| Höhe 6) | mm | 2.190 | 2.190 | 2.190 | 2.385 | 2.190 | Höhe 6)
| mm | 2.190 | 2.190 | 2.190 | 2.385
| Leergewicht Aggregat | kg | 12.900 | 17.400 | 21.400 | 16.965 | 17.980
| Leergewicht Aggregat | kg | 12.900 | 17.400 | 21.400 | 16.965
| Elektrische Leistung7) | kW | 1.380 | 1.840 | 2.300 | 2.000 | 1.88012) | Elektrische Leistung7)
| kW | 1.380 | 1.840 | 2.300 | 2.000
| Mittlerer effektiver Druck | bar | 21,5 | 21,5 | 21,5 | 18,6 | 17,5
| Mittlerer effektiver Druck | bar | 21,5 | 21,5 | 21,5 | 18,6
| Thermische Leistung8) | ±8 %
| kW | 1.407 | 1.878 | 2.346 | 2.097 | 2.063 | Thermische Leistung8) | ±8 %
| kW | 1.351 | 1.802 | 2.254 | 2.015
| Elektr. Wirkungsgrad7) | % | 42,6 | 42,6 | 42,7 | 42,2 | 41,8 | Elektr. Wirkungsgrad7)
| % | 43,6 | 43,6 | 43,6 | 43,2
| Therm. Wirkungsgrad7) | % | 43,4 | 43,5 | 43,5 | 44,3 | 45,9 | Therm. Wirkungsgrad7)
| % | 42,7 | 42,7 | 42,9 | 43,5
| Gesamtwirkungsgrad 7) | % | 86,0 | 86,1 | 86,2 | 86,5 | 87,7 | Gesamtwirkungsgrad 7)
| % | 86,3 | 86,3 | 86,5 | 86,7
| 1)	NOx ≤ 250 mg/Nm3; Abgas trocken bei 5 % O2. | 6)	Transportabmessungen für Aggregate; gesondert | 10)	XV = Biogas for Requested Power. Optimiert für den | 1)	NOx ≤ 500 mg/Nm3; Abgas trocken bei 5 % O2. | 6)	Transportabmessungen für Aggregate; gesondert | 10)	XV = Biogas for Requested Power. Optimiert für den
| 2)	P = High Efficiency. Optimiert für hohen elektrischen | aufgestellte Bauteile sind zu berücksichtigen.
| Betrieb mit allen Biogasen bei geforderter Leistung. | 2)	P = High Efficiency. Optimiert für hohen elektrischen
| aufgestellte Bauteile sind zu berücksichtigen. | Betrieb mit allen Biogasen bei geforderter Leistung.
| Wirkungsgrad. | 7)	Nach ISO 8528-1 bei U = 0,4 kV, cosphi = 1,0 bei 50 Hz, | 11) Z = Propane. Optimiert für den Betrieb mit Propan.
| Wirkungsgrad. | 7)	Nach ISO 8528-1 bei U = 0,4 kV, cosphi = 1,0 bei 50 Hz,
| 3)	R = High Response. Optimiert für hohen | einer Methanzahl von MZ 80 für Erdgas und MZ 134 | 12) 1.880 kWel wird auch bei Erdgasanwendungen erreicht. | 3)	R = High Response. Optimiert für hohen | einer Methanzahl von MZ 80 für Erdgas und MZ 134
Daten für Sondergase und Zweigasbetrieb auf Anfrage.
| Gesamtwirkungsgrad. | (Klärgas) für Biogas-Anwendungen.
| Gesamtwirkungsgrad. | (Klärgas) für Biogas-Anwendungen.
| 4)	PV = High Efficiency for Requested Power. | 8)	Abkühlung der Abgase bis 120 °C bei Erdgas und
| Daten für Sondergase und Zweigasbetrieb auf Anfrage. | 4)	PV = High Efficiency for Requested Power. | 8)	Abkühlung der Abgase bis 120 °C bei Erdgas und
Die Angaben auf diesen Datenblättern dienen nur zur
| Optimiert für hohen elektrischen Wirkungsgrad | 150 °C bei Biogas.
| Optimiert für hohen elektrischen Wirkungsgrad | 150 °C bei Biogas.
Information und stellen keine verbindlichen Werte dar.
| bei geforderter Leistung. | 9)	X = Biogas. Optimiert für den Betrieb
| Die Angaben auf diesen Datenblättern dienen nur zur | bei geforderter Leistung. | 9)	X = Biogas. Optimiert für den Betrieb
Ausschlaggebend sind die Angaben im Angebot.
| 5)	RV = High Response for Requested Power. Optimiert für | mit allen Biogasen.
| Information und stellen keine verbindlichen Werte dar. | 5)	RV = High Response for Requested Power. Optimiert für
mit allen Biogasen.
| hohen Gesamtwirkungsgrad bei geforderter Leistung. | Ausschlaggebend sind die Angaben im Angebot.
hohen Gesamtwirkungsgrad bei geforderter Leistung.
| Technische Daten 60 Hz | TPEM. Der Weg ins Digitalzeitalter.
| Erdgas-Anwendungen | 1) | 1)
Mit der umfassenden, digitalen Kraftwerkssteuerung TPEM (Total Plant & Energy Management) definiert
| (NOX ≤ 500 mg/Nm³ ) | (NOX ≤ 250 mg/Nm³ )
MWM den Steuerungsstandard für Gasaggregate und Energielösungen neu.
| TCG 3020 Baureihe | V20 | V20 | V20 | V20 | V20 | V20 | V20 | V20
TPEM macht in vielen Applikationen eine zusätzliche Steuerung überflüssig, da sämtliche Kraftwerksdaten
| Konfiguration | P2) | R3) | PV4) | RV5) | P2) | R3) | PV4) | RV5)
| Bohrung/Hub | mm | 170/195 | 170/195
für die Aggregats- und Anlagensteuerung in einem System zusammengeführt werden. Die optimale Kraft-
| Hubraum | dm3 | 89 | 89
werkssteuerung ermöglicht hohe Wirtschaftlichkeit durch zentrale Bündelung und Regelung.
| Motordrehzahl | min-1 | 1.500 | 1.500
| Mittlere Kolbengeschw. | m/s | 9,8 | 9,8
Modern
| Länge 6) | mm | 7.738 | 7.738
Ein integriertes, flexibles Steuerungssystem für alle Anwendungsmöglichkeiten zur Strom-
| Breite 6) | mm | 1.815 | 1.815
erzeugung (einschließlich Aggregate, Generatoren, elektrische Systeme und Hilfssysteme
| Höhe 6) | mm | 2.551 | 2.551
der Anlagenperipherie)
| Leergewicht Aggregat | kg | 21.200 | 21.200
| Elektrische Leistung7) | kW | 2.300 | 2.300 | 2.000 | 2.000 | 2.300 | 2.300 | 2.000 | 2.000
Moderne Touchscreen-Benutzeroberfläche mit integriertem Service-Tool
| Mittlerer effektiver Druck | bar | 21,5 | 21,5 | 18,7 | 18,7 | 21,5 | 21,5 | 18,7 | 18,7
| Thermische Leistung8) | ±8 %
| kW | 2.201 | 2.292 | 1.982 | 2.038 | 2.294 | 2.403 | 2.065 | 2.136
| Elektr. Wirkungsgrad7) | % | 44,4 | 43,7 | 43,9 | 43,4 | 43,5 | 42,6 | 42,9 | 42,3
| Therm. Wirkungsgrad7) | % | 42,5 | 43,6 | 43,5 | 44,2 | 43,3 | 44,6 | 44,3 | 45,2
| Gesamtwirkungsgrad 7) | % | 86,9 | 87,3 | 87,4 | 87,6 | 86,8 | 87,2 | 87,2 | 87,5
| Biogas-Anwendungen | Propangas-
| Klärgas (65 % CH4 / 35 % CO2) | Anwendungen
| Biogas (50 % CH4 / 50 % CO2) | 1) | 1) | 1)
| Deponiegas (50 % CH4 / 27 % CO2, Rest N2) | (NOX ≤ 500 mg/Nm³ ) | (NOX ≤ 250 mg/Nm³ ) | (NOX ≤ 250 mg/Nm³ )
| TCG 3020 Baureihe | V20 | V20 | V20 | V20 | V20
| Konfiguration | X9) | XV10) | X9) | XV10) | Z11)
| Bohrung/Hub | mm | 170/195 | 170/195 | 170/195
| Verbunden | Effizient
| Hubraum | dm3 | 89 | 89 | 89
| Motordrehzahl | min-1 | 1.500 | 1.500 | 1.500
| Integrierter Fernzugriff für | Optimiertes Service-Tool für
| Mittlere Kolbengeschw. | m/s | 9,8 | 9,8 | 9,8
| alle Betriebsfunktionen und | die Inbetriebnahme, Wartung
| Länge 6) | mm | 7.738 | 7.738 | 7.738
| Service-Aufgaben | und Instandsetzung
| Breite 6) | mm | 1.815 | 1.815 | 1.815
| Verschiedene Schnittstellen zur | Mehrere konfigurierbare Funk-
| Höhe 6) | mm | 2.551 | 2.551 | 2.551
| Integration mit vorhandenen | tionen für individuelle Lösungen
| Leergewicht Aggregat | kg | 21.200 | 21.200 | 21.200
| Steuerungssystemen | Anleitung für Inbetriebnahme
| Elektrische Leistung7) | kW | 2.300 | 2.000 | 2.300 | 2.000 | 1.880
und Service-Aufgaben
| Mittlerer effektiver Druck | bar | 21,5 | 18,7 | 21,5 | 18,7 | 17,6
| Thermische Leistung8) | ±8 %
| kW | 2.206 | 1.983 | 2.293 | 2.060 | 2.078
| Elektr. Wirkungsgrad7) | % | 43,1 | 42,7 | 42,2 | 41,7 | 41,5
| Therm. Wirkungsgrad7) | % | 41,4 | 42,3 | 42 | 43 | 45,8
| Ein System auf der Höhe der Zeit: wirtschaftlich, effizient | und
umfassend
| Gesamtwirkungsgrad 7) | % | 84,5 | 85,0 | 84,2 | 84,7 | 87,3
| Einheitliche Benutzeroberfläche | Sicherheitsorientierte Technik
| Umfassende Kraftwerkssteuerung | Sicherheitskette für die
| 1) Abgas trocken bei 5 % O2. | 6)	Transportabmessungen für Aggregate; gesondert | 11)	Z = Propane. Optimiert für den Betrieb
| und -einrichtung | Überwachung des BHKWs
| 2)	P = High Efficiency. Optimiert für hohen elektrischen | aufgestellte Bauteile sind zu berücksichtigen.
mit Propan.
| Wirkungsgrad. | 7)	Nach ISO 8528-1 bei U = 0,4 kV, cosphi = 1,0 bei 60 Hz,
Fernwartungslösungen
| 3)	R = High Response. Optimiert für hohen | einer Methanzahl von MZ 80 für Erdgas, MZ 34 für Propan
Daten für Sondergase und Zweigasbetrieb
| Gesamtwirkungsgrad. | und MZ 134 (Klärgas) für Biogas-Anwendungen.
| auf Anfrage. | Fernsteuerung der Anlage mit der k­ ostenlosen
| 4)	PV = High Efficiency for Requested Power. Optimiert | 8)	Abkühlung der Abgase bis 120 °C bei Erdgas und
| für hohen elektrischen Wirkungsgrad bei geforderter | 150 °C bei Biogas.
| Die Angaben auf diesen Datenblättern | Software „TPEM Remote Client“ sowie umfang-
| Leistung. | 9) X = Biogas. Optimiert für den Betrieb mit allen Biogasen.
| dienen nur zur Information und stellen keine | reiche Überwachungs- und Analysemöglichkeiten
| 5)	RV = High Response for Requested Power. Optimiert für | 10)	XV = Biogas for Requested Power. Optimiert für den Betrieb
verbindlichen Werte dar. Ausschlaggebend
| hohen Gesamtwirkungsgrad bei geforderter Leistung. | mit allen Biogasen bei geforderter Leistung.
| sind die Angaben im Angebot. | mit dem „MWM RAM“-Abonnement
Weitere MWM-Standorte finden
Sie durch Scannen dieses QR-
Codes mit Ihrer Handykamera
oder auf unserer Website
www.mwm.net/mwm-kwk-
bhkw/standorte/
| Caterpillar Energy Solutions | GmbH
Carl-Benz-Str. 1
68167 Mannheim
T: +49 621 384-0
| F: +49 621 384-8800 | Version 03-24/DE
E: info@mwm.net
www.mwm.net
