URL: https://www.mwm.net/files/upload/mwm/issuu/CES24005-Update-Produktbroschuere-TCG-3020_210x297mm_NL_2_0_RZ_sm_screen_einzel.pdf
Accessed: 2026-11-03
From: https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/

| MWM | DIGITALPOWER
www.mwm.net
Ontdek de
nieuwste
varianten
| Het allround | talent.
150 jaar ervaring voor
uw succes.
Met MWM profiteert u van 150 jaar ervaring in gasmotortechnologie en
energieopwekking. Sinds 2011 maken we deel uit van het netwerk van
Caterpillar Inc., waardoor we toegang hebben gekregen tot internationale
expertise en middelen op basis waarvan we voor u individuele turnkey-
oplossingen kunnen ontwikkelen. Profiteer van de veiligheid en ervaring van
een specialist die duizenden zeer efficiënte en betrouwbare installaties over
de hele wereld heeft geïnstalleerd.
De toekomst van efficiëntie
is digitaal.
Met MWM Digital Power breekt voor de energiemarkt een nieuw tijdperk
aan. Geavanceerde componenten in combinatie met slimme en veilige
data-analyse zorgen voor beter onderhoud, hoger rendement en optimaal
gebruik van uw installaties.
De MWM TCG 3020-gasaggregaten zijn meer dan alleen de modernste
interpretatie van de beproefde gasaggregaten van MWM. De nieuwe
gasaggregaten en turnkey-oplossingen vertegenwoordigen een volledig
nieuwe ontwikkeling – perfect afgestemd op de uitdagingen van Industry
4.0 en de veranderde randvoorwaarden van een dynamische energiemarkt
in het tijdperk van wereldwijde waardeketens.
Flexibel in toepassing.
Consistent in efficiëntie.
Het allround talent.
Ultramoderne componenten die zorgen voor meer vermogen: het
compacte design, een focus op een breed spectrum van toepassingen
en hoge efficiëntiewaarden garanderen dit. Geregeld door het
slimme en veilige TPEM (Total Plant & Energy Management) biedt de
nieuwe TCG 3020 serie maximale rendabiliteit en betrouwbaarheid.
MWM DIGITALPOWER
Hoge rendabiliteit
Hoge elektrische en algemene efficiëntie
Laag olieverbruik 0,15 g/kWh
Tot wel 80.000 bedrijfsuren vóór algehele revisie,
met verhoogd rendement voor de klant
Hoge betrouwbaarheid
Betrouwbare en beproefde motorkern
Verbeterd met ultramoderne technologieën
Langere onderhoudsintervallen
Hoge efficiëntie
Verhoogde elektrische efficiëntie – tot 45 % voor
aardgas en tot 43,6 % voor biogas
Verhoogd elektrisch vermogen tot 2.300 kWel
Optimale combinatie van efficiëntie en
betrouwbaarheid
Verscheidenheid van gassen en toepassingen
Beschikbaar voor verschillende brandstoffen zoals
aardgas, biogas, stortgas en propaangas
Geoptimaliseerde varianten voor verschillende
toepassingen zoals hoog rendement, flexibiliteit,
warmtekrachtkoppeling, biogas en propaan
B eschikbaar in 50 Hz en 60 Hz
Nieuw systeem voor de regeling van motor en
installatie TPEM
Hardware en software voor de motor en
allesomvattende regeling van de installatie
Stelt het volledige vermogen/capaciteit van de generator-
groep ter beschikking met maximale betrouwbaarheid,
beschikbaarheid, prestaties en inzetbaarheid
Hoge vermogensdichtheid
Compact design: de TCG 3020 serie levert tot wel 18 %
meer uitgangsvermogen bij dezelfde afmetingen als
zijn voorganger
Profiteer van de TCG 3020!
Neem contact met ons op via: www.mwm.net of info@mwm.net
Superieure prestaties
en rendement.
Verlaagde bedrijfskosten
Dankzij hoge efficiëntie, laag olieverbruik
en lage servicekosten
Grote betrouwbaarheid
Biedt tot wel 80.000 bedrijfsuren vóór grondige
revisie dankzij verbeterde betrouwbaarheid
Verbeterde prestaties
Meer vermogen met hogere efficiëntie
Op maat gemaakt voor uw toepassing
Geoptimaliseerde varianten voor allerlei
gassen en bedrijfsomstandigheden
Waterstof
| Als toevoeging aan aardgas kan worden gewerkt | met
maximaal
25 vol.% waterstof – retrofitsets zijn beschikbaar
Eén generatorgroep, uiteenlopende toepassingen
| Gecombineerde warmte | Elektrische energie
Biogas
en vermogen (WKK)
| Nutsbedrijven | Energiediensten
Landbouw
| Blokverwarming | Onafhankelijke elektriciteitsproducenten
Voedselindustrie
| Industrie | Nutsbedrijven
Riolering
| Ziekenhuizen | Industrie
Afvalverwerking
Luchthavens
Glastuinbouw
De TCG 3020:
Succesvolle implementatie.
Krikato BVBA, België
De TCG 3020 V20 is de tweede MWM generatorgroep voor tomatenkwekerij Krikato BVBA in België.
In 2012 besloten zij om het MWM merk in te zetten – op dat moment een TCG 2020 V12 – voor de
constructie van een CHP (gecombineerde warmte en vermogen). Ze kozen nog eens voor een MWM
generatorgroep voor de uitbreiding van hun broeikas. Sinds juni 2020 hebben de twee generator-
groepen samen al 3,5 MW elektrische en 4,2 MW thermische energie gegenereerd, en de broeikas,
die is uitgebreid van 1,2 tot 1,7 hectaren, betrouwbaar voorzien van elektriciteit en warmte.
Door de inzet van SCR katalysatoren kan de kooldioxide in het uitlaatgas afkomstig van de op
aardgas werkende MWM generatorgroepen na juiste behandeling worden benut voor organische
koolstof bemesting van de planten, hetgeen een positief effect heeft op groei en opbrengst.
1x MWM TCG 2020 V12, 1x MWM TCG 3020 V20 | Inbedrijfstelling: 2012 en juni 2020
| Technische gegevens | 50 Hz
| (NOX ≤ | 250 mg/Nm³ 1))
Aardgastoepassingen
| TCG 3020-serie | V12 | V12 | V16 | V16 | V20 | V20 | V20 | V20
| Configuratie | P2) | R3) | P2) | R3) | P2) | R3) | PV4) | RV5)
| Boring/Slag | mm | 170/195
| Slagvolume | dm3 | 53,0 | 53,0 | 71,0 | 71,0 | 89,0 | 89,0 | 89,0 | 89,0
| Motortoerental | min-1 | 1.500
| Gem. zuigersnelheid | m/s | 9,8
| Lengte 6) | mm | 5.080 | 5.080 | 6.100 | 6.100 | 6.600 | 6.600 | 6.983 | 6.983
| Breedte 6) | mm | 1.815
| Hoogte 6) | mm | 2.190 | 2.190 | 2.190 | 2.190 | 2.190 | 2.190 | 2.385 | 2.385
| Drooggewicht genset | kg | 12.900 | 12.900 | 17.400 | 17.400 | 21.400 | 21.400 | 16.965 | 16.965
| Elektrisch vermogen7) | kW | 1.380 | 1.380 | 1.840 | 1.840 | 2.300 | 2.300 | 2.000 | 2.000
| Gem. effectieve druk | bar | 21,5 | 21,5 | 21,5 | 21,5 | 21,5 | 21,5 | 18,6 | 18,6
| Thermisch vermogen8) | ±8 %
| kW | 1.359 | 1.431 | 1.835 | 1.910 | 2.255 | 2.391 | 2.031 | 2.123
| Elektrisch rendement7) | % | 43,9 | 42,9 | 43,6 | 42,9 | 44,0 | 42,9 | 43,4 | 42,6
| Thermisch rendement7) | % | 43,2 | 44,5 | 43,5 | 44,5 | 43,1 | 44,6 | 44,1 | 45,2
| Totaal rendement7) | % | 87,1 | 87,4 | 87,1 | 87,4 | 87,1 | 87,5 | 87,5 | 87,8
| Biogastoepassingen | Propaangas-
| Rioolwaterzuiveringsgas (65 % CH4 / 35 % CO2) | toepassingen
Biogas (50 % CH4 / 50 % CO2)
Stortgas (50 % CH4 / 27 % C02, rest-N2)
| TCG 3020-serie | V12 | V16 | V20 | V20 | V20
| Configuratie | X9) | X9) | X9) | XV10) | Z11)
| Boring/Slag | mm | 170/195 | 170/195
| Slagvolume | dm3 | 53,0 | 71,0 | 89,0 | 89,0 | 89,0
| Motortoerental | min-1 | 1.500 | 1.500
| Gem. zuigersnelheid | m/s | 9,8 | 9,8
| Lengte 6) | mm | 5.080 | 6.100 | 6.600 | 6.983 | 6.500
| Breedte 6) | mm | 1.815 | 1.815
| Hoogte 6) | mm | 2.190 | 2.190 | 2.190 | 2.385 | 2.190
| Drooggewicht genset | kg | 12.900 | 17.400 | 21.400 | 16.965 | 17.980
| Elektrisch vermogen7) | kW | 1.380 | 1.840 | 2.300 | 2.000 | 1.88012)
| Gem. effectieve druk | bar | 21,5 | 21,5 | 21,5 | 18,6 | 17,5
| Thermisch vermogen8) | ±8 %
| kW | 1.407 | 1.878 | 2.346 | 2.097 | 2.063
| Elektrisch rendement7) | % | 42,6 | 42,6 | 42,7 | 42,2 | 41,8
| Thermisch rendement7) | % | 43,4 | 43,5 | 43,5 | 44,3 | 45,9
| Totaal rendement7) | % | 86,0 | 86,1 | 86,2 | 86,5 | 87,7
| 1) NOx ≤ 250 mg/Nm³; uitlaatgas droog bij 5 % O2. | 6)	Transportafmetingen voor generatoren, afzonderlijk | 10)	XV = biogas bij vereist vermogen. Geoptimaliseerd voor
| 2)	P = hoog rendement. Geoptimaliseerd voor hoog | opgestelde onderdelen moeten in aanmerking worden
biogastoepassing bij vereist vermogen.
| electrisch rendement. | genomen. | 11)	Z = propaan. Geoptimaliseerd voor propaangas-
| 3)	R = hoge reactiesnelheid. Geoptimaliseerd voor | 7)	Volgens ISO 8528-1 bij U = 0,4 kV, cosphi = 1,0 voor 50 Hz,
toepassingen.
| hoog totaal rendement. | een methaanwaarde van MN 80 voor aardgas, NM 34 | 12) 1.880 kWel wordt ook bereikt als aardgastoepassingen.
| 4)	PV = hoog rendement bij vereist vermogen. Geoptimali- | voor propaan en MN 134 (rioolwaterzuiveringsgas)
| seerd hoog electrisch rendement bij vereist vermogen. | voor biogastoepassingen.
Gegevens voor speciale gassen en bedrijf met twee
| 5)	RV = hoge reactiesnelheid bij vereist vermogen. | 8)	Uitlaatgas gekoeld tot 120 °C voor aardgas en 150 °C
soorten gas op aanvraag.
| Geoptimaliseerd hoog totaal rendement bij vereist | voor biogas.
De waarden die op deze informatiebladen worden vermeld,
| vermogen. | 9)	X = biogas. Geoptimaliseerd voor biogastoepassing.
zijn louter informatief en niet bindend. De informatie in de
offerte is bepalend.
| Technische gegevens | 50 Hz
| (NOX ≤ | 500 mg/Nm³ 1))
Aardgastoepassingen
| TCG 3020-serie | V12 | V12 | V16 | V16 | V20 | V20 | V20 | V20
| Configuratie | P2) | R3) | P2) | R3) | P2) | R3) | PV4) | RV5)
| Boring/Slag | mm | 170/195
| Slagvolume | dm3 | 53,0 | 53,0 | 71,0 | 71,0 | 89,0 | 89,0 | 89,0 | 89,0
| Motortoerental | min-1 | 1.500
| Gem. zuigersnelheid | m/s | 9,8
| Lengte 6) | mm | 5.080 | 5.080 | 6.100 | 6.100 | 6.600 | 6.600 | 6.983 | 6.983
| Breedte 6) | mm | 1.815
| Hoogte 6) | mm | 2.190 | 2.190 | 2.190 | 2.190 | 2.190 | 2.190 | 2.385 | 2.385
| Drooggewicht genset | kg | 12.900 | 12.900 | 17.400 | 17.400 | 21.400 | 21.400 | 16.965 | 16.965
| Elektrisch vermogen7) | kW | 1.380 | 1.380 | 1.840 | 1.840 | 2.300 | 2.300 | 2.000 | 2.000
| Gem. effectieve druk | bar | 21,5 | 21,5 | 21,5 | 21,5 | 21,5 | 21,5 | 18,6 | 18,6
| Thermisch vermogen8) | ±8 %
| kW | 1.296 | 1.369 | 1.755 | 1.824 | 2.164 | 2.281 | 1.949 | 2.026
| Elektrisch rendement7) | % | 45,0 | 44,0 | 44,7 | 44,0 | 45,0 | 44,0 | 44,4 | 43,7
| Thermisch rendement7) | % | 42,3 | 43,6 | 42,6 | 43,6 | 42,3 | 43,6 | 43,3 | 44,2
| Totaal rendement7) | % | 87,3 | 87,6 | 87,3 | 87,6 | 87,3 | 87,6 | 87,7 | 87,9
Biogastoepassingen
Rioolwaterzuiveringsgas (65 % CH4 / 35 % CO2)
Biogas (50 % CH4 / 50 % CO2)
Stortgas (50 % CH4 / 27 % C02, rest-N2)
| TCG 3020-serie | V12 | V16 | V20 | V20
| Configuratie | X9) | X9) | X9) | XV10)
| Boring/Slag | mm | 170/195
| Slagvolume | dm3 | 53,0 | 71,0 | 89,0 | 89,0
| Motortoerental | min-1 | 1.500
| Gem. zuigersnelheid | m/s | 9,8
| Lengte 6) | mm | 5.080 | 6.100 | 6.600 | 6.983
| Breedte 6) | mm | 1.815
| Hoogte 6) | mm | 2.190 | 2.190 | 2.190 | 2.385
| Drooggewicht genset | kg | 12.900 | 17.400 | 21.400 | 16.965
| Elektrisch vermogen7) | kW | 1.380 | 1.840 | 2.300 | 2.000
| Gem. effectieve druk | bar | 21,5 | 21,5 | 21,5 | 18,6
| Thermisch vermogen8) | ±8 %
| kW | 1.351 | 1.802 | 2.254 | 2.015
| Elektrisch rendement7) | % | 43,6 | 43,6 | 43,6 | 43,2
| Thermisch rendement7) | % | 42,7 | 42,7 | 42,9 | 43,5
| Totaal rendement7) | % | 86,3 | 86,3 | 86,5 | 86,7
| 1)	NOx ≤ 500 mg/Nm³; uitlaatgas droog bij 5 % O2. | 6)	Transportafmetingen voor generatoren, afzonderlijk | 10)	XV = biogas bij vereist vermogen. Geoptimaliseerd voor
| 2)	P = hoog rendement. Geoptimaliseerd voor hoog | opgestelde onderdelen moeten in aanmerking worden
biogastoepassing bij vereist vermogen.
| electrisch rendement. | genomen.
| 3)	R = hoge reactiesnelheid. Geoptimaliseerd voor | 7)	Volgens ISO 8528-1 bij U = 0,4 kV, cosphi = 1,0 voor 50 Hz,
Gegevens voor speciale gassen en bedrijf met twee
| hoog totaal rendement. | een methaanwaarde van MN 80 voor aardgas en MN 134
soorten gas op aanvraag.
| 4)	PV = hoog rendement bij vereist vermogen. Geoptimali- | (rioolwaterzuiveringsgas) voor biogastoepassingen.
| seerd hoog electrisch rendement bij vereist vermogen. | 8)	Uitlaatgas gekoeld tot 120 °C voor aardgas en 150 °C
De waarden die op deze informatiebladen worden vermeld,
| 5)	RV = hoge reactiesnelheid bij vereist vermogen.Geop- | voor biogas.
zijn louter informatief en niet bindend.
| timaliseerd hoog totaal rendement bij vereist vermogen. | 9)	X = biogas. Geoptimaliseerd voor biogastoepassing.
De informatie in de offerte is bepalend.
| Technische gegevens 60 | Hz
| Aardgastoepassingen | 1) | (NOX ≤ 250 mg/Nm³ | 1))
(NOX ≤ 500 mg/Nm³ )
| TCG 3020-serie | V20 | V20 | V20 | V20 | V20 | V20 | V20 | V20
| Configuratie | P2) | R3) | PV4) | RV5) | P2) | R3) | PV4) | RV5)
| Boring/Slag | mm | 170/195 | 170/195
| Slagvolume | dm3 | 89 | 89
| Motortoerental | min-1 | 1.500 | 1.500
| Gem. zuigersnelheid | m/s | 9,8 | 9,8
| Lengte 6) | mm | 7.738 | 7.738
| Breedte 6) | mm | 1.815 | 1.815
| Hoogte 6) | mm | 2.551 | 2.551
| Drooggewicht genset | kg | 21.200 | 21.200
| Elektrisch vermogen7) | kW | 2.300 | 2.300 | 2.000 | 2.000 | 2.300 | 2.300 | 2.000 | 2.000
| Gem. effectieve druk | bar | 21,5 | 21,5 | 18,7 | 18,7 | 21,5 | 21,5 | 18,7 | 18,7
| Thermisch vermogen8) | ±8 %
| kW | 2.201 | 2.292 | 1.982 | 2.038 | 2.294 | 2.403 | 2.065 | 2.136
| Elektrisch rendement7) | % | 44,4 | 43,7 | 43,9 | 43,4 | 43,5 | 42,6 | 42,9 | 42,3
| Thermisch rendement7) | % | 42,5 | 43,6 | 43,5 | 44,2 | 43,3 | 44,6 | 44,3 | 45,2
| Totaal rendement7) | % | 86,9 | 87,3 | 87,4 | 87,6 | 86,8 | 87,2 | 87,2 | 87,5
| Biogastoepassingen | Propaangas-
| Rioolwaterzuiveringsgas (65 % CH4 / 35 % CO2) | toepassingen
Biogas (50 % CH4 / 50 % CO2)
| 1) | 1) | 1)
| Stortgas (50 % CH4 / 27 % C02, rest-N2) | (NOX ≤ 500 mg/Nm³ ) | (NOX ≤ 250 mg/Nm³ ) | (NOX ≤ 250 mg/Nm³ )
| TCG 3020-serie | V20 | V20 | V20 | V20 | V20
| Configuratie | X9) | XV10) | X9) | XV10) | Z11)
| Boring/Slag | mm | 170/195 | 170/195 | 170/195
| Slagvolume | dm3 | 89 | 89 | 89
| Motortoerental | min-1 | 1.500 | 1.500 | 1.500
| Gem. zuigersnelheid | m/s | 9,8 | 9,8 | 9,8
| Lengte 6) | mm | 7.738 | 7.738 | 7.738
| Breedte 6) | mm | 1.815 | 1.815 | 1.815
| Hoogte 6) | mm | 2.551 | 2.551 | 2.551
| Drooggewicht genset | kg | 21.200 | 21.200 | 21.200
| Elektrisch vermogen7) | kW | 2.300 | 2.000 | 2.300 | 2.000 | 1.880
| Gem. effectieve druk | bar | 21,5 | 18,7 | 21,5 | 18,7 | 17,6
| Thermisch vermogen8) | ±8 %
| kW | 2.206 | 1.983 | 2.293 | 2.060 | 2.078
| Elektrisch rendement7) | % | 43,1 | 42,7 | 42,2 | 41,7 | 41,5
| Thermisch rendement7) | % | 41,4 | 42,3 | 42 | 43 | 45,8
| Totaal rendement7) | % | 84,5 | 85,0 | 84,2 | 84,7 | 87,3
| 1) Uitlaatgas droog bij 5 % O2. | 6)	Transportafmetingen voor generatoren, afzonderlijk opgestelde | 11)	Z = propaan. Geoptimaliseerd voor
| 2)	P =hoog rendement. Geoptimaliseerd voor hoog | onderdelen moeten in aanmerking worden genomen.
propaangastoepassingen.
| electrisch rendement. | 7)	Volgens ISO 8528-1 bij U = 0,4 kV, cosphi = 1,0 voor 60 Hz, een
| 3)	R = hoge reactiesnelheid. Geoptimaliseerd voor hoog | methaanwaarde van MN 80 voor aardgas, NM 34 voor propaan
Gegevens voor speciale gassen en bedrijf met
| totaal rendement. | en MN 134 (rioolwaterzuiveringsgas) voor biogastoepassingen.
twee soorten gas op aanvraag.
| 4)	PV = hoog rendement bij vereist vermogen. Geoptimali- | 8)	Uitlaatgas gekoeld tot 120 °C voor aardgas en 150 °C voor biogas.
| seerd hoog electrisch rendement bij vereist vermogen. | 9) X = biogas. Geoptimaliseerd voor biogastoepassing.
De waarden die op deze informatiebladen
| 5)	RV = hoge reactiesnelheid bij vereist vermogen.Geopti- | 10)	XV = biogas bij vereist vermogen. Geoptimaliseerd voor biogas-
worden vermeld, zijn louter informatief en
| maliseerd hoog totaal rendement bij vereist vermogen. | toepassing bij vereist vermogen.
niet bindend. De informatie in de offerte is
bepalend.
TPEM.
De deur naar het digitale tijdperk.
Met zijn uitgebreide digitale besturing TPEM (Total Plant & Energy Management) definieert MWM opnieuw
de besturingsstandaard voor energieoplossingen.
TPEM maakt aanvullende regelsystemen overbodig, omdat alle data van de energiecentrale voor de generator-
set, en de regeling van de installatie, in één systeem worden gecombineerd. De optimale aansturing van de
energiecentrale zorgt voor een hoog rendement, dat door één enkele bron wordt geleverd.
Modern
Eén geïntegreerd, flexibel besturingssysteem voor alle toepassingen voor het opwekken van
elektriciteit, inclusief aggregaat, generator, elektrisch systeem en installatiebalans
Geavanceerde touchscreen-gebruikersinterface met geïntegreerde servicetool
| Verbonden | Efficiënt
| Geïntegreerde toegang op | Geoptimaliseerde servicetool
| afstand voor alle bedienings- | voor inbedrijfstelling, onderhoud
| en onderhoudstaken | en reparaties
| Diverse interfaces voor | Meerdere configureerbare functies
| integratie met bestaande | voor oplossingen op maat
| besturingssystemen | Begeleide inbedrijfstelling en
onderhoudstaken
Geavanceerd systeem: zuinig, efficiënt en compleet
| Één gebruikersinterface | Veiligheidsgeoriënteerde
| Volledige besturing en afstelling | technologie
| van de energiecentrale | Veiligheidsketen voor
warmtekrachtcentralebewaking
Oplossingen voor aansluitbaarheid
Controle op afstand met gratis ‘TPEM Remote client’
software en uitgebreide opties voor bewaking en
analyse met ‘MWM RAM’ abonnement
MWM Benelux B.V.
Soerweg 13
NL-3088 GR Rotterdam
T: +31 10 2992-666
| E: info-benelux@mwm.net | Scan de QR-code of ga naar
www.mwm.net/en/mwm-
worldwide voor andere MWM-
vestigingen.
| Caterpillar Energy Solutions | GmbH
Carl-Benz-Str. 1
68167 Mannheim, Duitsland
T: +49 621 384-0
| F: +49 621 384-8800 | Versie 04-24/NL
E: info@mwm.net
www.mwm.net
