URL: https://www.mwm.net/files/upload/mwm/issuu/CES23046-Einleger_25H2-Kit-fuer-TCG-3020_208x297mm_DE_2_001_RZ_ue_screen.pdf
Accessed: 2026-11-03
From: https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/

MWM 25H2-Kit für TCG 3020
Erdgasanwendungen mit bis zu 25 Vol.-% Wasserstoff
TCG 3020 werkseitige Lösung für 25 Vol.-% Wasserstoffbeimischung*
Unterstützt die Energiewende und die Reduzierung von Treibhausgasen
Flexibler Betrieb für Erdgasgemische mit bis zu 25 Vol.-% Wasserstoff
*TCG 3020-Nachrüstkit erhältlich
Die Baureihe TCG 3020 bietet nun die Möglichkeit des Betriebs mit bis zu 25 Vol.-% Wasserstoff­bei­mi­schung
zum Erdgas. Dies ist nicht nur für Neuanlagen möglich, ­sondern es gibt auch Nachrüstlösungen für
­Bestandsanlagen im Feld. Es sei darauf hingewiesen, dass ein mit ­Erdgas betriebenes Aggregat weiterhin
mit bis zu 10 % Wasserstoffbeimischung zum Erdgas ohne techni­sche Änderungen betrieben werden kann.
| TCG 3020 – 25H2-Kit | für | 10–25
| Vol.-% | Beimischung
| Steuerung | Explosionsschutzventil
| Optimierte Zündparameter | Sicherer Betrieb mit Wasserstoff
Ansaugkrümmer
Eine Flammendurchschlag-
sicherung pro Zylinder
Gasregelstrecken
(Nulldruck und Vordruck)
H2-fähige Gasregelstrecken
Produktverbesserungen und -änderungen
| Steuerung | Explosionsschutzventil
| Optimierte Zündparameter für beste Leistung | Sicherer Betrieb mit Wasserstoff
mit Wasserstoffgemischen
| Gasregelstrecken | Ansaugkrümmer
| (Nulldruck und Vordruck) | Eine Flammendurchschlagsicherung pro
| Kompatibel mit den geltenden Wasserstoff- | ­Zylinder, die speziell für die Verwendung mit
| und Sicherheitsstandards zur Gewährleistung | Wasserstoffgemischen entwickelt wurde
| eines sicheren Betriebs | Für die sichere Funktion mit Wasserstoff­
gemischen
Erdgasanwendungen mit 25 Vol.-% H2
NOx ≤ 500 mg/Nm3, 1,0 g/bhp∙h1)
| Motortyp | TCG | 3020 | V12 | V12 | V16 | V16 | V20 | V20 | V20 | V20
| Konfiguration | P+4) | R+5) | P+4) | R+5) | P+4) | R+5) | PV+6) | RV+7)
| Elektrische Leistung2) | kW | 1.380 | 1.380 | 1.840 | 1.840 | 2.300 | 2.300 | 2.000 | 2.000
| Elektrischer Wirkungsgrad | % | 44,6 | 43,9 | 44,6 | 43,6 | 44,6 | 43,6 | 44,0 | 43,3
| Thermischer Wirkungsgrad3) | % | 42,5 | 43,6 | 42,6 | 43,9 | 42,6 | 43,9 | 43,6 | 44,6
| Generalüberholung | Bh
| Bis | zu | 80.000
| Gesamtwirkungsgrad | % | 87,1 | 87,5 | 87,2 | 87,5 | 87,2 | 87,5 | 87,6 | 87,9
| 1) 5 % O2 und trockene Abgase. | 5) R+ = High Response plus 25H2-Kit. Optimiert für hohen Gesamtwirkungsgrad mit 25 Vol.-%
| 2) Nach ISO 8528-1. | Wasserstoff ­Ausrüstung.
| 3) ± 8 %. | 6)	PV+ = High Efficiency for Requested Power plus 25H2-Kit. Optimiert für hohen elektrischen
| 4)	P+ = High Efficiency plus 25H2-Kit. Optimiert für hohen elektrischen | Wirkungsgrad bei geforderter Leistung mit 25 Vol.-% Wasserstoff Ausrüstung.
| Wirkungsgrad mit 25 Vol.-% Wasserstoff Ausrüstung. | 7)	RV+ = High Response for Requested Power plus 25H2-Kit. Optimiert für hohen Gesamtwirkun
| g | s
-
grad bei ­geforderter Leistung mit 25 Vol.-% Wasserstoff Ausrüstung.
TCG 3020 mit 25H2-Kit:
Schon heute bereit für die bevorstehende Einführung
von 25 Vol.-% Wasserstoff im Erdgasnetz.
Version 09-23/DE
Caterpillar Energy Solutions GmbH | Carl-Benz-Straße 1 | 68167 Mannheim
T +49 621 384-0 | F +49 621 384-8800 | info@mwm.net | www.mwm.net
