URL: https://www.mwm.net/files/upload/mwm/issuu/CES23046-Einleger_25H2-Kit-fuer-TCG-3020_208x297mm_EN_3_001_RZ_ue_screen.pdf
Accessed: 2026-11-03
From: https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/

MWM 25H2-Kit for TCG 3020
Natural gas applications with hydrogen admixture
of up to 25 vol.%
TCG 3020 factory fit for hydrogen admixture of up to 25 vol.%*
Supports energy transition and greenhouse gas reduction
| Flexible operation for natural gas with hydrogen admixture of | up
| to | 25
vol.%
*TCG 3020 retrofit kit available
The TCG 3020 series now offers the possibility of natural gas operation with hydrogen admixture of up to
25 vol.%. In addition to new engines, retrofit solutions are available for existing units in the field. It should be
noted that the natural gas generator set can already be operated with a hydrogen admixture of up to 10 vol.%
without any technical modifications.
| TCG 3020 – 25H2-Kit | for
| admixture | of | 10–25
vol.%
| Controls | Explosion relief valve
| Optimized ignition parameters | Safe operation with hydrogen
Intake manifold
Cylinder individual flame arrestor
Gas trains
(zero- and pre-pressure)
H2-capable gas trains
Product improvements and changes
| Controls | Explosion relief valve
| Optimized ignition parameters to achieve best | Safe operation with hydrogen
performance with hydrogen admixture
| Gas trains (zero- and pre-pressure) | Intake manifold
| Compatible with applicable hydrogen and | Cylinder individual flame arrestor designed to
| ­safety standards to ensure safe operation | specifically function with hydrogen admixtures
Assure safe function with hydrogen admixtures
| Natural gas applications | with 25 vol.% H2
NOx ≤ 500 mg/Nm3, 1.0 g/bhp∙h1)
| Engine type | TCG | 3020 | V12 | V12 | V16 | V16 | V20 | V20 | V20 | V20
| Configuration | P+4) | R+5) | P+4) | R+5) | P+4) | R+5) | PV+6) | RV+7)
| Electrical power2) | kW | 1,380 | 1,380 | 1,840 | 1,840 | 2,300 | 2,300 | 2,000 | 2,000
| Electrical efficiency | % | 44.6 | 43.9 | 44.6 | 43.6 | 44.6 | 43.6 | 44.0 | 43.3
| Thermal efficiency3) | % | 42.5 | 43.6 | 42.6 | 43.9 | 42.6 | 43.9 | 43.6 | 44.6
| Major overhaul | Oh
| Up | to | 80,000
| Total efficiency | % | 87.1 | 87.5 | 87.2 | 87.5 | 87.2 | 87.5 | 87.6 | 87.9
| 1) 5% O2 and dry exhaust gases. | 5) R+ = High Response plus 25H2-Kit. Optimized fo | r high total efficiency with 25
vol.% hydrogen kit.
| 2) According to ISO 8528-1. | 6)	PV+ = High Efficiency for Requested Power plus | 25H2-Kit. Optimized for high
| electrical efficiency | at
| 3) ± 8 %. | requested power with 25 vol.% hydrogen kit.
| 4)	P+ = High Efficiency plus 25H2-Kit. Optimized for high electrical | 7)	RV+ = High Response for Requested Power plus | 25H2-Kit. Optimized for high
total efficiency at
| efficiency with 25 vol.% hydrogen kit. | requested power with 25 vol.% hydrogen kit.
TCG 3020 with 25H2-Kit:
Ready today for ­tomorrow’s natural gas grid
­introduction of 25 vol.% hydrogen.
Version 09-23/EN
Caterpillar Energy Solutions GmbH | Carl-Benz-Str. 1 | 68167 Mannheim | Germany
T +49 621 384-0 | F +49 621 384-8800 | info@mwm.net | www.mwm.net
