URL: https://www.mwm.net/files/upload/mwm/issuu/CES23046-Einleger_25H2-Kit_TCG-3020_208x297mm_ES_2_0_RZ_sm_screen.pdf
Accessed: 2026-11-03
From: https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/

25H2-Kit de MWM para TCG 3020
Aplicaciones de gas natural con mezcla de hidrógeno
de hasta 25 % vol.
TCG 3020 configurado de fábrica para mezcla de hidrógeno de hasta 25 % vol.*
Contribuye a la transición energética y a la reducción de gases de efecto invernadero
Funcionamiento flexible para gas natural con mezcla de hidrógeno de hasta 25 % vol.
*Kit de retrofit TCG 3020 disponible
La serie TCG 3020 permite ahora el uso de gas natural con una mezcla de hidrógeno de hasta 25 % vol.
Además de los motores nuevos, disponemos de sistemas de retrofit para las instalaciones existentes.
Cabe señalar que un grupo que funcione con gas natural ya puede funcionar con una mezcla de hidrógeno
de hasta 10 % vol. sin modificaciones técnicas.
| TCG 3020: 25H2-Kit | para
| mezclas | de | 10–25
| % | vol.
| Control | Válvula antideflagrante
| Parámetros de ignición | Funcionamiento seguro
| optimizados | con hidrógeno
Colector de admisión
Un apagallamas por cilindro
Sistemas de control de gas
(presión cero y presión previa)
Sistemas de control de gas compatibles con H2
Mejoras y cambios en los productos
| Control | Válvula antideflagrante
| Parámetros de ignición optimizados para | Funcionamiento seguro con hidrógeno
lograr el mejor rendimiento con mezclas de
| hidrógeno | Colector de admisión
| Sistemas de control de gas | Un apagallamas por cilindro especialmente
diseñado para mezclas de hidrógeno
| (presión cero y presión previa) | Asegura un funcionamiento seguro
| Compatibles con las normas vigentes | con mezclas de hidrógeno
de hidrógeno y seguridad para garantizar
un funcionamiento seguro
Aplicaciones de gas natural con 25 % vol. H2
NOx ≤ 500 mg/Nm3, 1,0 g/bhp∙h1)
| Tipo de motor | TCG | 3020 | V12 | V12 | V16 | V16 | V20 | V20 | V20 | V20
| Configuración | P+4) | R+5) | P+4) | R+5) | P+4) | R+5) | PV+6) | RV+7)
| Potencia eléctrica2) | kW | 1.380 | 1.380 | 1.840 | 1.840 | 2.300 | 2.300 | 2.000 | 2.000
| Rendimiento eléctrico | % | 44,6 | 43,9 | 44,6 | 43,6 | 44,6 | 43,6 | 44,0 | 43,3
| Rendimiento térmico3) | % | 42,5 | 43,6 | 42,6 | 43,9 | 42,6 | 43,9 | 43,6 | 44,6
| Revisión general | hs
| Hasta | 80.000
| Rendimiento total | % | 87,1 | 87,5 | 87,2 | 87,5 | 87,2 | 87,5 | 87,6 | 87,9
| 1) | 5% de O2 y gases de escape secos. | 5) R+ = Mejor respuesta a escalones de carga plus 25H2-Kit. Optimizado para una alta eficiencia total
| 2) | Según la norma ISO 8528-1. | con kit de hidrógeno de 25 % vol.
| 3) | ± 8%. | 6)	PV+ = Máximo rendimiento según las condiciones de emplazamiento plus 25H2-Kit. Optimizado para
| 4) | P+ = Máximo rendimiento plus 25H2-Kit.
| Optimizado para | u
| n | a | una alta eficiencia eléctrica con la potencia requerida con kit de hidrógeno de 25 % vol.
| alta eficiencia eléctrica con kit de hidróg | eno de 25 % vol. | 7)	RV+ = Mejor respuesta a escalones de carga según condiciones de emplazamiento plus 25H2-Kit.
Optimizado para una alta eficiencia total con la potencia requerida con kit de hidrógeno de 25 % vol.
TCG 3020 con 25H2-Kit:
preparado para la inminente introducción de
hidrógeno de 25 % vol. en la red de gas natural.
Versión 09-23/ES
Caterpillar Energy Solutions GmbH | Carl-Benz-Str. 1 | 68167 Mannheim | Alemania
T +49 621 384-0 | F +49 621 384-8800 | info@mwm.net | www.mwm.net
