URL: https://www.mwm.net/files/upload/mwm/issuu/CES23046-Einleger_25H2-Kit_TCG-3020_208x297mm_FR_1_0_RZ_sm_screen.pdf
Accessed: 2026-11-03
From: https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/

25H2-Kit pour TCG 3020 de MWM
Applications au gaz naturel enrichi en hydrogène
jusqu’à 25 % vol.
| Le TCG 3020 est configuré en usine pour les mélanges enrichis en hydrogène jusqu’à 25 % | vol.*
Accompagne la transition énergétique et contribue à la réduction des gaz à effet de serre
Fonctionnement souple pour le gaz naturel enrichi en hydrogène jusqu’à 25 % vol.
*Un kit de rétrofit TCG 3020 est disponible
La série TCG 3020 permet désormais l’utilisation de gaz naturel enrichi en hydrogène jusqu’à 25 % vol.
Parallèlement aux nouveaux moteurs, des solutions de rétrofit sont proposées pour les installations
existantes. Il convient de noter que le groupe électrogène au gaz naturel peut déjà fonctionner avec un
mélange enrichi en hydrogène jusqu’à 10 % vol. sans modifications techniques.
| TCG 3020 – 25H2-Kit | pour
| mélange | enrichi | entre 10 et 25 % vol.
| Commandes | Vanne de protection
| Paramètres d’allumage optimisés | contre les explosions
Fonctionnement sûr avec l’hydrogène
Collecteur d’admission
Arrête-flammes sur chaque cylindre
Systèmes de régulation
de gaz (pression nulle et
pression en amont)
Systèmes de régulation de gaz
compatibles H2
Améliorations et modifications apportées au produit
| Commandes | Vanne de protection contre
| Paramètres d’allumage optimisés pour | les explosions
| l’obtention de performances optimales | Fonctionnement sûr avec l’hydrogène
avec un mélange enrichi en hydrogène
| Systèmes de régulation de gaz | Collecteur d’admission
| (pression nulle et pression en amont) | Arrête-flammes sur chaque cylindre conçu
pour fonctionner spécifiquement avec
| Compatibles avec les normes de sécurité | les mélanges enrichis en hydrogène
| hydrogène applicables pour un fonctionnement | Garantit un fonctionnement sûr avec
| en toute sécurité | les mélanges enrichis en hydrogène
Applications au gaz naturel enrichi en H2 à 25 % vol.
NOx ≤ 500 mg/Nm3, 1,0 g/bhp h1)
| Type de moteur | TCG | 3020 | V12 | V12 | V16 | V16 | V20 | V20 | V20 | V20
| Configuration | P+4) | R+5) | P+4) | R+5) | P+4) | R+5) | PV+6) | RV+7)
| Puissance électrique2) | kW | 1 380 | 1 380 | 1 840 | 1 840 | 2 300 | 2 300 | 2 000 | 2 000
| Rendement électrique | % | 44,6 | 43,9 | 44,6 | 43,6 | 44,6 | 43,6 | 44,0 | 43,3
| Rendement thermique3) | % | 42,5 | 43,6 | 42,6 | 43,9 | 42,6 | 43,9 | 43,6 | 44,6
| Révision principale | hs
| Jusqu’à | 80 | 000
| Rendement total | % | 87,1 | 87,5 | 87,2 | 87,5 | 87,2 | 87,5 | 87,6 | 87,9
| 1) | 5 % d’O2 et gaz d’échappement secs. | 5) R+ = Efficience élevée plus 25H2-Kit. Optimisé pour un rendement global élevé avec le kit hydrogène 25 % vol.
| 2) | Selon ISO 8528-1. | 6)	PV+ = Efficience élevée pour une puissance désirée plus 25H2-Kit. Optimisé pour un rendement électrique
| 3) | ± 8%. | élevé à la puissance requise avec le kit hydrogène 25 % vol.
| 4) | P+ = Efficience élevée plus 25H2-Kit. Optimisé pour un | 7)	RV+ = Efficience élevée pour une puissance désirée plus 25H2-Kit. Optimisé pour un rendement global élevé
| rendement électrique élevé avec le kit hydrogène 25 % vol. | à la puissance requise avec le kit hydrogène 25 % vol.
TCG 3020 avec 25H2-Kit :
Déjà paré pour l’arrivée future du réseau de gaz
naturel enrichi en hydrogène à 25 % vol.
Version 09-23/FR
Caterpillar Energy Solutions GmbH | Carl-Benz-Str. 1 | 68167 Mannheim | Allemagne
T +49 621 384-0 | F +49 621 384-8800 | info@mwm.net | www.mwm.net
