URL: https://www.mwm.net/files/upload/mwm/issuu/CES23046-Einleger_25H2-Kit_TCG-3020_208x297mm_NL_2_0_RZ_sm_screen.pdf
Accessed: 2026-11-03
From: https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-3020-v20/

MWM 25H2-Kit voor TCG 3020
Aardgastoepassingen met waterstofbijmenging
tot 25 vol.%
TCG 3020-fabrieksoplossing voor waterstofbijmenging tot 25 vol.%*
Ondersteunt de energietransitie en de reductie van broeikasgassen
| Flexibele werking bij gebruik van aardgas met waterstofbijmenging | tot | 25
vol.%
*TCG 3020-retrofitkit beschikbaar
De TCG 3020-serie biedt nu de mogelijkheid om op aardgas te werken met waterstofbijmenging tot 25 vol.%.
Naast nieuwe motoren zijn er ook retrofit-oplossingen beschikbaar voor bestaande installaties in het veld.
Er moet worden opgemerkt dat een aggregaat op aardgas al met een waterstofbijmenging tot 10 vol.% kan
werken zonder dat technische aanpassingen nodig zijn.
| TCG 3020 – 25H2-Kit | voor
| bijmenging | van | 10–25 vol.%
| Besturing | Explosie-
| Geoptimaliseerde | beveiligingsklep
| ontstekingsparameters | Veilige werking met waterstof
Inlaatspruitstuk
Individuele vlamdoorslagbeveiliging
per cilinder
Gasregeltrajecten
(nul- en voordruk)
H2-compatibele gasregeltrajecten
Productverbeteringen en wijzigingen
| Besturing | Explosiebeveiligingsklep
| Geoptimaliseerde ontstekingsparameters voor | Veilige werking met waterstof
optimale prestaties met waterstofbijmenging
Inlaatspruitstuk
| Gasregeltrajecten (nul- en voordruk) | Individuele vlamdoorslagbeveiliging per
| Geschikt voor gebruik in combinatie met | cilinder, speciaal ontworpen voor werking
| veiligheidsnormen welke van toepassing zijn bij | met waterstofbijmenging
| het gebruik van waterstof, teneinde een veilige | Waarborgt een veilige werking
| werking te garanderen | met waterstofmengsels
| Aardgastoepassingen | met 25 vol.% H2
NOx ≤ 500 mg/Nm3, 1,0 g/bhp∙h1)
| Motortype | TCG | 3020 | V12 | V12 | V16 | V16 | V20 | V20 | V20 | V20
| Configuratie | P+4) | R+5) | P+4) | R+5) | P+4) | R+5) | PV+6) | RV+7)
| Elektrisch vermogen2) | kW | 1.380 | 1.380 | 1.840 | 1.840 | 2.300 | 2.300 | 2.000 | 2.000
| Elektrisch rendement | % | 44,6 | 43,9 | 44,6 | 43,6 | 44,6 | 43,6 | 44,0 | 43,3
| Thermisch rendement3) | % | 42,5 | 43,6 | 42,6 | 43,9 | 42,6 | 43,9 | 43,6 | 44,6
| Basisrevisie | bh
| Tot | 80.000
| Totaal rendement | % | 87,1 | 87,5 | 87,2 | 87,5 | 87,2 | 87,5 | 87,6 | 87,9
| 1) | 5 % O2 en droge uitlaatgassen. | 5) R+ = Hoge Reactiesnelheid plus 25H2-Kit. Geoptimaliseerd voor hoog totaal rendement met 25 vol.% waterstofkit.
| 2) | Volgens ISO 8528-1. | 6)	PV+ = Hoog Rendement bij Vereist Vermogen plus 25H2-Kit. Geoptimaliseerd voor hoog elektrisch rendement bij
| 3) | ± 8%. | gevraagd vermogen met 25 vol.% waterstofkit.
| 4) | P+ = Hoog Rendement plus 25H2-Kit. Geoptimaliseerd | 7)	RV+ = Hoge Reactiesnelheid bij Vereist Vermogen plus 25H2-Kit. Geoptimaliseerd voor hoog totaal rendement bij
| voor hoog elektrisch rendement met 25 vol.% waterstofkit. | gevraagd vermogen met 25 vol.% waterstofkit.
TCG 3020 met 25H2-Kit:
Nu al gereed voor de op handen zijnde invoering
van 25 vol.% waterstof in het aardgasnet.
Versie 09-23/NL
MWM Benelux B.V. | Soerweg 13 | NL-3088 GR Rotterdam
T +31 10 2992-666 | info-benelux@mwm.net
| Caterpillar Energy Solutions GmbH | Carl-Benz-Str. 1 | 68167 Mannheim | |
Duitsland
T +49 621 384-0 | F +49 621 384-8800 | info@mwm.net | www.mwm.net
