URL: https://www.mwm.net/files/upload/mwm/issuu/CES24019-Update-Produktbroschuere-TCG-2032B_210x297mm_DE_1_0_RZ_sm_screen.pdf
Accessed: 2026-11-03
From: https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2032/

www.mwm.net
TCG 2032
Effizienz in einer neuen Klasse.
Für Erdgas und Biogas mit einer Leistung von 3.300 bis 4.500 kWel
TCG 2032B V16
4,5 MWel
| 43,2 % | 44,6 %
| thermisch | elektrisch
| Unsere | Erfahrung für Ihren Erfolg. | Der TCG 2032. Spitzenleistung von MWM –
weltweit erfolgreich im Einsatz.
| Starker Partner für Ihren Fortschritt | Precision Energy, Bangladesch
| Mit MWM profitieren Sie von 150 Jahren Erfahrung in puncto Gasmotoren- | 2010 lieferte MWM 15 TCG 2032 V16 innerhalb von nur drei
| Technologie und Energieerzeugung. Seit 2011 gehören die traditionsreichen | Monaten an Precision Energy in Bangladesch. Die Gasaggre-
| Motorenwerke Mannheim zum weltweiten Netzwerk der Caterpillar Inc. Damit | gate erzeugen eine konstante Gesamtleistung von 60 MWel.
| verfügen wir über noch mehr einzigartiges Know-how, das Ihnen bei der | Die erzeugte elektrische Energie wird dabei vollständig ins
| Entwicklung individueller Komplettlösungen zugute kommt. | öffentliche Netz eingespeist. Weitere Informationen zu diesem
Projekt finden Sie in unserem MWM Movie „60 MW Around the
World“ auf www.mwm.net.
Weltweit erfolgreiche Technologie
| MWM bietet Ihnen die Sicherheit und Erfahrung eines Spezialisten, der bereits | 15 x MWM TCG 2032 V16 | Inbetriebnahme: 2009 / 2010
hunderte Anlagen mit Gaskraftwerken im inner- und außereuropäischen Raum
| erfolgreich installiert hat. Effizienz und Zuverlässigkeit sind in allen Bereichen | AMD Dresden, Deutschland
entscheidend.
Die MWM Motoren wurden für das Energieversorgungszentrum
der AMD-Chipfabrik in Dresden ausgewählt, da mit unserer
Anlage Strom in höchster Qualität produziert wird. Zudem
| Kompetent, zuverlässig, unkompliziert | wird die Abwärme zur Wärmeversorgung und Kälteerzeugung
| Wir möchten, dass Sie in jeder Phase des Projekts mit uns zufrieden sind: Deshalb | genutzt, wodurch eine sehr hohe Primärenergieausnutzung
| halten wir alle Vereinbarungen in einer schriftlichen Auftragsbestätigung mit | erreicht wird.
detailliertem Zeitplan fest. MWM steht für Zuverlässigkeit und Qualität von der
Planung bis zur Inbetriebnahme.
9 x MWM TCG 2032 V16 | Inbetriebnahme: 2005 / 2007
Wir halten uns an Vereinbarungen
| Wenn Sie Wert auf eine hohe Rendite aus Ihrer Investition in eine Biogas-Anlage | Italiana Coke, Italien
| und auf eine reibungslose Abwicklung legen, ist MWM die erste Wahl. Wir | Die MWM Motoren wurden für die umweltfreundliche Ver-
| besitzen umfassende Erfahrung und haben stets den gesamten Ablauf im Blick. | wertung des anfallenden Kokereigases in der Kokerei Italiana
| Reibungslos und schlüsselfertig – von der Erstberatung bis zur Betreuung der | Coke installiert. Die gesetzlich festgelegte Stromrückvergü-
| fertigen Anlage durch unseren Kundendienst. Wir sagen, was wir tun, und wir | tung verschafft dem Betreiber ein sicheres Einkommen aus
| tun, was wir sagen. | dem Verkauf des erzeugten Stroms zusätzlich zu seinem
Kerngeschäft, der Produktion von metallurgischem Koks.
5 x MWM TCG 2032 V16 | Inbetriebnahme: 2010
Höchste Zuverlässigkeit für Ihren Erfolg.
Höhere Gewinne
Das optimierte Wartungskonzept mit Zylindereinheiten vereinfacht die Zugänglichkeit
und minimiert in Verbindung mit der geringeren Anzahl unterschiedlicher Teile den
für die Wartung erforderlichen Zeitaufwand. Das spart bis zu 20 % an Servicekosten.
Gleichzeitig profitieren Sie von bis zu 30 % geringerem Schmierölverbrauch im
Vergleich zu anderen Motoren.
Längere Laufzeiten
Dank der verlängerten Serviceintervalle läuft der TCG 2032 bis zu 200 Stunden
länger pro Jahr als vergleichbare Produkte. Die geplante Grundüberholung erfolgt
nach 80.000 Betriebsstunden.
Bessere Zuverlässigkeit
Die partikelfreie Verbrennung mit Kammerzündkerzen verlängert die Wartungs-
intervalle für den Abgaswärmetauscher und verringert die Servicekosten im
Vergleich zu anderen Verbrennungstechniken.
Wichtige Komponenten, wie Kolben, Pleuelstangen, Zündkerzen und Zylinderköpfe
wurden optimiert, um der erhöhten Leistung standhalten zu können und einen
verbesserten elektrischen Wirkungsgrad zu ermöglichen.
Optimaler Wirkungsgrad
Das Zusammenspiel aller Komponenten wurde noch weiter verbessert. Alle für
die Effizienz und Leistung relevanten Teile werden vom TEM (Total Electronic
Management) überwacht. Insbesondere das neue, verbesserte Abgaswastegate
sorgt für einen noch effizienteren Betrieb unter wechselnden Bedingungen. Das
gilt auch bei fluktuierender Gaszusammensetzung – dank kurzer Reaktionszeiten
durch die Temperaturüberwachung für jeden Zylinder. Das TEM steuert nicht nur
den Motor, sondern die gesamte Anlage, einschließlich Wärmeabkopplung.
Volle Turbo-Leistung
Der Hochdruckturbolader A140 mit verbessertem Abgaswastegate ermöglicht
den Betrieb in einem noch breiteren Temperaturbereich für die Ansaugluft und
erweiterten Standorthöhen.
TCG 2032B V16
| Technische Daten 50 Hz | Technische Daten 60 Hz
| Motortyp | TCG 2032 | V12 | V16
| TCG | 2032B V16
| Motortyp | TCG 2032 | V12 | V16
| TCG | 2032B V16
| Bohrung/Hub | mm | 260/320 | 260/320 | 260/320
| Bohrung/Hub | mm | 260/320 | 260/320 | 260/320
| Hubraum | dm3 | 203,9 | 271,8 | 271,8
| Hubraum | dm3 | 203,9 | 271,8 | 271,8
| Drehzahl | min-1 | 1.000 | 1.000 | 1.000
| Drehzahl | min-1 | 900 | 900 | 900
| Mittlere Kolbengeschwindigkeit | m/s | 10,7 | 10,7 | 10,7
| Mittlere Kolbengeschwindigkeit | m/s | 9,6 | 9,6 | 9,6
| Länge 1) | mm | 7.860 | 9.271 | 9.272 | Länge 1)
| mm | 8.000 | 9.420 | 9.420
| Breite 1) | mm | 2.660 | 2.790 | 2.790 | Breite 1)
| mm | 2.790 | 2.790 | 2.790
| Höhe 1) | mm | 3.390 | 3.390 | 3.390 | Höhe 1)
| mm | 3.390 | 3.390 | 3.390
| Leergewicht Aggregat | kg | 43.100 | 51.200 | 51.400
| Leergewicht Aggregat | kg | 40.650 | 52.400 | 52.400
| Erdgas-Anwendungen | Erdgas-Anwendungen
| NOX ≤ 500 mg/Nm32) | NOX ≤ 500 mg/Nm32)
| Motortyp | TCG | 2032 | V12 | V16
| TCG | 2032B V16
| Motortyp | TCG | 2032 | V12 | V16
| TCG | 2032B V16
| Konfiguration | R5) | R5) | R5)
| Konfiguration | R5) | R5) | R5)
| Elektrische Leistung3) | kW | 3.333 | 4.300 | 4.500 | Elektrische Leistung3)
| kW | 3.000 | 4.000 | 4.050
| Mittlerer effektiver Druck | bar | 20,0 | 19,4 | 20,3
| Mittlerer effektiver Druck | bar | 20,1 | 20,2 | 20,4
| Thermische Leistung4) | ±8 %
| kW | 3.238 | 4.164 | 4.361 | Thermische Leistung4) | ±8 %
| kW | 2.877 | 3.866 | 3.891
| Elektrischer Wirkungsgrad3) | % | 43,9 | 44,1 | 44,6 | Elektrischer Wirkungsgrad3)
| % | 43,9 | 43,8 | 44,3
| Thermischer Wirkungsgrad3) | % | 42,6 | 42,7 | 43,2 | Thermischer Wirkungsgrad 3)
| % | 42,1 | 42,4 | 42,6
| Gesamtwirkungsgrad 3) | % | 86,5 | 86,8 | 87,8 | Gesamtwirkungsgrad 3)
| % | 85,9 | 86,2 | 86,9
| Biogas-Anwendungen | Biogas-Anwendungen
| NOX ≤ 500 mg/Nm32) | Mindest-Heizwert Hu = 5,0 kWh/Nm3 | NOX ≤ 500 mg/Nm32) | Mindest-Heizwert Hu = 5,0 kWh/Nm3
| Klärgas (65 % CH4 / 35 % CO2) | Klärgas (65 % CH4 / 35 % CO2)
| Biogas (60 % CH4 / 32 % CO2, Rest N2) | Biogas (60 % CH4 / 32 % CO2, Rest N2)
| Deponiegas (50 % CH4 / 27 % CO2, Rest N2) | Deponiegas (50 % CH4 / 27 % CO2, Rest N2)
| Motortyp | TCG | 2032 | V16
| Motortyp | TCG | 2032 | V16
| Konfiguration | X6)
| Konfiguration | X6)
| Elektrische Leistung3) | kW | 3.770 | Elektrische Leistung3)
| kW | 3.510
| Mittlerer effektiver Druck | bar | 17,0
| Mittlerer effektiver Druck | bar | 17,0
| Thermische Leistung4) | ±8 %
| kW | 3.487 | Thermische Leistung4) | ±8 %
| kW | 3.117
| Elektrischer Wirkungsgrad3) | % | 42,9 | Elektrischer Wirkungsgrad3)
| % | 43,3
| Thermischer Wirkungsgrad3) | % | 39,7 | Thermischer Wirkungsgrad3)
| % | 38,5
| Gesamtwirkungsgrad 3) | % | 82,7 | Gesamtwirkungsgrad 3)
| % | 81,8
| 1) | Transportabmessungen für Aggregate; gesondert | 4) | Abkühlung der Abgase bis 120 °C bei Erdgas
| Daten für Sondergase und Zweigasbetrieb auf Anfrage. | 1)
| Transportabmessungen für Aggregate; gesondert | 4) | Abkühlung der Abgase bis 120 °C bei Erdgas
Daten für Sondergase und Zweigasbetrieb auf Anfrage.
| aufgestellte Bauteile sind zu berücksichtigen. | und 180 °C bei Biogas.
| aufgestellte Bauteile sind zu berücksichtigen. | und 180 °C bei Biogas.
| 2) | NOx ≤ 500 mg/Nm³; Abgas trocken bei 5 % O2. | 5)
| R = High Response. Optimiert für hohen | Die Angaben auf diesen Datenblättern dienen nur zur | 2) | NOx ≤ 500 mg/Nm³; Abgas trocken bei 5 % O2. | 5)
| R = High Response. Optimiert für hohen | Die Angaben auf diesen Datenblättern dienen nur zur
| 3) | Nach ISO 8528-1 bei U= 11 kV, cosphi = 1,0 bei 50 Hz
| Gesamtwirkungsgrad. | Information und stellen keine verbindlichen Werte dar. | 3) | Nach ISO 8528-1 bei U= 4,16kV, cosphi = 1,0 bei 60 Hz
| Gesamtwirkungsgrad. | Information und stellen keine verbindlichen Werte dar.
| und einer Methanzahl von MZ 70 für Erdgas. | 6)
| X = Biogas. Optimiert für den Betrieb mit | Ausschlaggebend sind die Angaben im Angebot. | und einer Methanzahl von MZ 80 für Erdgas. | 6)
| X = Biogas. Optimiert für den Betrieb mit | Ausschlaggebend sind die Angaben im Angebot.
| allen Biogasen. | allen Biogasen.
Weitere MWM-Standorte finden
Sie durch Scannen dieses QR-
Codes mit Ihrer Handykamera
oder auf unserer Website
www.mwm.net/mwm-kwk-
bhkw/standorte/
| Caterpillar Energy Solutions | GmbH
Carl-Benz-Str. 1
68167 Mannheim
T: +49 621 384-0
| F: +49 621 384-8800 | Version 07-24/DE
E: info@mwm.net
www.mwm.net
