URL: https://www.mwm.net/files/upload/mwm/issuu/CES24019-Update-Produktbroschuere-TCG-2032B_210x297mm_FR_1_0_RZ_sm_screen.pdf
Accessed: 2026-11-03
From: https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2032/

www.mwm.net
TCG 2032
L'efficacité prend une nouvelle dimension.
Pour le gaz naturel et le biogaz avec une puissance comprise entre 3 300 et 4 500 kWel
TCG 2032B V16
4,5 MWel
| 43,2 % | 44,6 %
| thermique | électrique
| Notre | expérience au service de votre succès. | Le TCG 2032. Des performances hors
pair signées MWM – un succès mondial.
| Un partenaire solide pour des progrès garantis | Precision Energy, Bangladesh
| MWM vous permet de tirer parti de 150 ans d'expérience dans le domaine | En 2010, en l’espace de trois mois seulement, MWM a livré
| de la technologie des moteurs à gaz et de la production énergétique. Depuis | 15 TCG 2032 V16 à Precision Energy, au Bangladesh. Ces
| 2011, l'entreprise de tradition, Motorenwerke Mannheim, fait partie du réseau | groupes électrogènes au gaz génèrent une puissance totale
| international de Caterpillar Inc., ce qui nous confère une expertise encore plus | constante de 60 MWel. L’énergie électrique produite est injec-
| unique. Nous la mettons à votre service pour vous aider à développer des solutions | tée en totalité dans le réseau public. Retrouvez d’autres infor-
| personnalisées de bout en bout. | mations concernant ce projet en visionnant notre vidéo MWM
<< 60 MW Around the World >> sur www.mwm.net.
| Technologie éprouvée dans le monde entier | 15 x MWM TCG 2032 V16 | Mise en service : 2009 / 2010
MWM vous offre la sécurité et l'expérience d'un spécialiste qui a déjà implanté
| avec succès des centaines d'installations à centrales au gaz dans et en-dehors | AMD Dresde, Allemagne
de l'espace européen. Efficacité et fiabilité sont les maîtres-mots dans tous les
| domaines. | Les moteurs MWM ont été choisis pour le centre d'approvi-
sionnement énergétique de l'usine de fabrication de circuits
intégrés AMD de Dresde, car notre système offre une source
d'énergie de haute qualité. En outre, la chaleur résiduelle est
| Compétence, fiabilité et simplicité | utilisée pour l'approvisionnement en chauffage et la production
| Nous souhaitons vous satisfaire à chaque étape du projet : c'est pourquoi, nous | de froid, ce qui permet d'atteindre une utilisation d'énergie
| définissons clairement tous les accords par une confirmation de commande | primaire très élevée.
écrite détaillant le planning. MWM se distingue par sa fiabilité et sa qualité de
| planification, tout au long du processus jusqu'à la mise en service. | 9 x MWM TCG 2032 V16 | Mise en service : 2005 / 2007
| Nous respectons nos accords | Italiana Coke, Italie
| Si vous accordez une grande importance à un retour sur investissement optimal | Des moteurs MWM ont été installés pour l'utilisation écologique
| dans un système de biogaz et à un déroulement de projet sans heurts, MWM est | du gaz de fours à coke généré dans la cokerie Italiana Coke.
| le partenaire qu'il vous faut. Nous proposons un ensemble complet de services et | Déterminées par la loi, les réductions sur le tarif de l'électri-
| nous surveillons de très près chaque étape du processus. Sans accroc et clé en | cité permettent à l'opérateur de tirer un revenu sûr de la vente
| main : de la consultation initiale à la manipulation complète du système par notre | de l'électricité générée à l'usine, en plus de l'activité principale
| service client. Nous avons comme principe de dire ce que l'on fait et de faire ce | de l'entreprise, à savoir la production de coke métallurgique.
que l'on dit.
5 x MWM TCG 2032 V16 | Mise en service : 2010
| Fiabilité | optimisée au service de votre succès.
Rentabilité améliorée
Le concept de maintenance optimisé avec les blocs-cylindres simplifie l'accès
et, combiné à la réduction du nombre de pièces, réduit le temps de maintenance.
Une économie de 20 % des frais de maintenance est ainsi réalisée. De plus, vous
bénéficiez d'une réduction de 30 % de la consommation d'huile lubrifiante par
rapport aux autres moteurs.
Plus d'autonomie
Grâce aux intervalles de maintenance étendus, le modèle TCG 2032 présente une
durée de fonctionnement supérieure de 200 heures par an par rapport aux produits
concurrents. La révision majeure est prévue après 80 000 heures de fonctionnement.
Fiabilité renforcée
La combustion sans particules avec obturateurs de chambre permet de rallonger les
intervalles de maintenance de l'échangeur de chaleur de gaz d'échappement et de
réduire les coûts de maintenance par rapport à d'autres méthodes de combustion.
Les principaux composants tels que les pistons, bielles, bougies et culasses ont été
améliorés pour supporter la puissance supérieure et pour optimiser le rendement
électrique.
Fiabilité renforcée
L'interaction de tous les composants a été encore améliorée. Tous les composants
déterminants pour l'efficacité et la puissance sont surveillés par le TEM (Total Elec-
tronic Management). En particulier la nouvelle soupape de décharge qui a été mise à
niveau garantit un fonctionnement plus efficace en cas de conditions changeantes. Cela
vaut également lorsque la composition du gaz fluctue, grâce à des temps de réponse
rapides dus au suivi de la température pour chaque cylindre. Le TEM ne contrôle pas
seulement le moteur mais l'ensemble du système y compris l'extraction de chaleur.
Turbo à plein régime
Le turbocompresseur haute pression A140 doté d'une soupape de décharge
améliorée permet un fonctionnement dans un plus large éventail de températures
d'air à l'admission et d'altitudes de site.
TCG 2032B V16
| Caractéristiques techniques 50 Hz | Caractéristiques techniques 60 Hz
| Type de moteur | TCG 2032 | V12 | V16
| TCG | 2032B V16
| Type de moteur | TCG 2032 | V12 | V16
| TCG | 2032B V16
| Alésage/course | mm | 260/320 | 260/320 | 260/320
| Alésage/course | mm | 260/320 | 260/320 | 260/320
| Déplacement | dm3 | 203,9 | 271,8 | 271,8
| Déplacement | dm3 | 203,9 | 271,8 | 271,8
| Régime | min-1 | 1 000 | 1 000 | 1 000
| Régime | min-1 | 900 | 900 | 900
| Vitesse moyenne des pistons | m/s | 10,7 | 10,7 | 10,7
| Vitesse moyenne des pistons | m/s | 9,6 | 9,6 | 9,6
| Longueur 1) | mm | 7 860 | 9 271 | 9 272 | Longueur 1)
| mm | 8 000 | 9 420 | 9 420
| Largeur 1) | mm | 2 660 | 2 790 | 2 790 | Largeur 1)
| mm | 2 790 | 2 790 | 2 790
| Hauteur 1) | mm | 3 390 | 3 390 | 3 390 | Hauteur 1)
| mm | 3 390 | 3 390 | 3 390
| Poids du groupe électrogène | à
| vide | kg | 43 100 | 51 200 | 51 400
| Poids du groupe électrogène | à
| vide | kg | 40 650 | 52 400 | 52 400
| Applications gaz | naturel
| Applications gaz | naturel
| NOX ≤ 500 mg/Nm32) | NOX ≤ 500 mg/Nm32)
| Type de moteur | TCG | 2032 | V12 | V16
| TCG | 2032B V16
| Type de moteur | TCG | 2032 | V12 | V16
| TCG | 2032B V16
| Configuration | R5) | R5) | R5)
| Configuration | R5) | R5) | R5)
| Puissance électrique3) | kW | 3 333 | 4 300 | 4 500 | Puissance électrique3)
| kW | 3 000 | 4 000 | 4 050
| Pression effective moyenne | bar | 20,0 | 19,4 | 20,3
| Pression effective moyenne | bar | 20,1 | 20,2 | 20,4
| Puissance thermique4) | ±8 %
| kW | 3 238 | 4 164 | 4 361 | Puissance thermique4) | ±8 %
| kW | 2 877 | 3 866 | 3 891
| Rendement électrique3) | % | 43,9 | 44,1 | 44,6 | Rendement électrique3)
| % | 43,9 | 43,8 | 44,3
| Rendement thermique3) | % | 42,6 | 42,7 | 43,2 | Rendement thermique3)
| % | 42,1 | 42,4 | 42,6
| Rendement total3) | % | 86,5 | 86,8 | 87,8 | Rendement total3)
| % | 85,9 | 86,2 | 86,9
| Applications biogaz | Applications biogaz
| NOX ≤ 500 mg/Nm32) | Valeur
| calorifique | minimale
| Hu | = | 5,0 | kWh/Nm3 | NOX ≤ 500 mg/Nm32)
| Valeur | calorifique
| minimale | Hu
| = | 5,0 | kWh/Nm3
| Gaz d'épuration (65 % CH4 / 35 % CO2) | Gaz d'épuration (65 % CH4 / 35 % CO2)
| Biogaz (60 % CH4 / 32 % CO2, Reste N2) | Biogaz (60 % CH4 / 32 % CO2, Reste N2)
| Gaz de décharge (50 % CH4 / 27 % CO2, | Reste N2) | Gaz de décharge (50 % CH4 / 27 % CO2, | Reste N2)
| Type de moteur | TCG 2032 | V16
| Type de moteur | TCG 2032 | V16
| Configuration | X6)
| Configuration | X6)
| Puissance électrique3) | kW | 3 770 | Puissance électrique3)
| kW | 3 510
| Pression effective moyenne | bar | 17,0
| Pression effective moyenne | bar | 17,0
| Puissance thermique4) | ±8 %
| kW | 3 487 | Puissance thermique4) | ±8 %
| kW | 3 117
| Rendement électrique3) | % | 42,9 | Rendement électrique3)
| % | 43,3
| Rendement thermique3) | % | 39,7 | Rendement thermique3)
| % | 38,5
| Rendement total3) | % | 82,7 | Rendement total3)
| % | 81,8
| 1) | Dimensions de transport pour les groupes, les composants | 4)
| Refroidissement des gaz d'échappement jusqu'à | Données sur demande pour les gaz spéciaux et | 1)
| Dimensions de transport pour les groupes, les composants | 4)
| Refroidissement des gaz d'échappement jusqu'à | Données sur demande pour les gaz spéciaux et
| configurés séparément doivent être pris en considération. | 120 °C pour le gaz naturel et 180 °C pour le biogaz.
| fonctionnement à deux carburants. | configurés séparément doivent être pris en considération. | 120 °C pour le gaz naturel et 180 °C pour le biogaz.
fonctionnement à deux carburants.
| 2) | NOx ≤ 500 mg/Nm³ ; gaz d'échappement sec avec 5 % O2. | 5)
| R = Efficience élevée. Solution optimisée pour un | Les renseignements figurant dans ces fiches techniques | 2) | NOx ≤ 500 mg/Nm³ ; gaz d'échappement sec avec 5 % O2. | 5)
| R = Efficience élevée. Solution optimisée pour un | Les renseignements figurant dans ces fiches techniques
| 3) | Selon ISO 8528-1 avec U = 11 kV, cosphi = 1,0 pour 50 Hz et un
| rendement total élevé. | sont fournis uniquement à titre indicatif et ne sont pas des | 3) | Selon ISO 8528-1 avec U = 4,16 kV, cosphi = 1,0 pour 60 Hz et
| rendement total élevé. | sont fournis uniquement à titre indicatif et ne sont pas des
| indice de méthane de MZ 70 pour le gaz naturel. | 6)
| X = Biogaz. Solution optimisée pour des opérations | valeurs garanties. Seules sont déterminantes les indications | un indice de méthane de MZ 80 pour le gaz naturel. | 6)
| X = Biogaz. Solution optimisée pour des opérations | valeurs garanties. Seules sont déterminantes les indications
| avec biogaz. | contenues dans l'offre.
| avec biogaz. | contenues dans l'offre.
Pour connaître d'autres sites
MWM, scannez le code QR ou
rendez-vous sur le site Web
www.mwm.net/en/mwm-
worldwide
| Caterpillar Energy Solutions | GmbH
Carl-Benz-Str. 1
68167 Mannheim, Allemagne
T : +49 621 384-0
| F : +49 621 384-8800 | Version 07-24/FR
E : info@mwm.net
www.mwm.net
