URL: https://www.mwm.net/files/upload/mwm/issuu/CES24019-Update-Produktbroschuere-TCG-2032B_210x297mm_ES_1_0_RZ_sm_screen.pdf
Accessed: 2026-11-03
From: https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2032/

www.mwm.net
TCG 2032
Un mayor nivel de eficiencia.
Para gas natural y biogás con una generación eléctrica de 3.300 a 4.500 kWel
TCG 2032B V16
4,5 MWel
| 43,2 % | 44,6 %
| Térmico | Eléctrico
| Nuestra experiencia al servicio de su éxito. | El TCG 2032. Máximo rendimiento de
MWM – funcionando con éxito en todo
el mundo.
| Un socio fuerte para su progreso | Precision Energy, Bangladesh
| Con MWM puede beneficiarse de 150 años de experiencia en tecnología de motores | En 2010, MWM suministró 15 unidades del TCG 2032 V16
| a gas y en generación eléctrica. La empresa tradicional Motorenwerke Mannheim | a Precision Energy Bangladesh en apenas tres meses. Los
| pertenece desde 2011 a la red mundial de Caterpillar Inc., lo cual nos confiere | motores a gas generan de forma constante una potencia
| una experiencia aún más singular para apoyarle en el desarrollo de soluciones | total de 60 MWel. Toda la energía eléctrica generada se vierte
| completas a medida. | a la red pública. Podrá encontrar más información sobre este
proyecto en el vídeo de MWM "60 MW Around the World" en
www.mwm.net.
Tecnología con éxito mundial
| MWM le ofrece la confianza y la experiencia de un especialista que ya ha instalado | 15 x MWM TCG 2032 V16 | Puesta en marcha: 2009 / 2010
con éxito cientos de grupos motogeneradores en plantas generadoras a gas dentro
| y fuera de Europa. La eficiencia y la fiabilidad son siempre los factores decisivos. | AMD Dresde, Alemania
Se eligieron motores MWM para la planta de generación
eléctrica de la fábrica de chips de AMD en Dresde, ya que
| Eficiente, fiable y sin complicaciones | nuestros sistemas generan una electricidad de excelente
| Queremos que esté satisfecho con nosotros en cada una de las fases del proyecto: | calidad. Además, el calor residual se utiliza para la calefacción
| por eso incluimos por escrito todos los acuerdos alcanzados en una confirmación | y la producción de frío, logrando así un elevado aprovechamiento
| de pedido, con la programación detallada del proyecto. MWM es sinónimo de | de la energía primaria.
fiabilidad y calidad desde la planificación hasta la puesta en marcha.
9 x MWM TCG 2032 V16 | Puesta en marcha: 2005 / 2007
Cumplimos nuestros compromisos
| Si alcanzar la máxima rentabilidad de su inversión en un sistema de biogás sin | Italiana Coke, Italy
complicaciones es una de sus prioridades, MWM es, sin duda, su primera opción.
| Ofrecemos amplia experiencia y observamos siempre de cerca el proceso en | Se instalaron motores MWM para un aprovechamiento más
| su conjunto. Sin fisuras y llave en mano: desde el asesoramiento inicial hasta el | respetuoso con el medioambiente del gas de coque generado
| mantenimiento integral del sistema por parte de nuestro servicio técnico. Decimos | en la planta de Italiana Coke. La bonificación de electricidad,
| lo que hacemos y hacemos lo que decimos. | cuya cantidad está fijada por ley, proporciona al operador unos
ingresos seguros procedentes de la venta de la electricidad
generada en la planta, como complemento al negocio principal
de la empresa que es la producción de coque metalúrgico.
5 x MWM TCG 2032 V16 | Puesta en marcha: 2010
Fiabilidad optimizada para su éxito.
Mayor beneficio
El concepto de mantenimiento mejorado con unidades de cilindro modular simplifica
la accesibilidad y, junto con la reducción en la cantidad de piezas necesarias,
minimiza el tiempo de mantenimiento. Esto ahorra hasta un 20 % en costes de
asistencia técnica. Al mismo tiempo puede beneficiarse del ahorro de hasta un
30 % en consumo de aceite lubricante en comparación con otros motores.
Mayor tiempo de funcionamiento
Gracias a los intervalos de mantenimiento más prolongados, el TCG 2032 funciona
hasta 200 horas más por año que productos de las mismas características. El
overhaul se programa tras 80.000 horas de funcionamiento.
Mayor fiabilidad
La combustión libre de partículas gracias al uso de bujías con precámara amplía los
intervalos de mantenimiento para el intercambiador de calor de los gases de escape y
reduce los costes de mantenimiento en comparación con otros métodos de combustión.
Los principales componentes como pistones, bielas, bujías y culatas han sido
mejorados para proporcionar la máxima potencia y ofrecer una mayor eficiencia
eléctrica.
Eficiencia perfecta
La interacción de todos los componentes se ha mejorado aún más. El TEM
(Total Electronic Management) supervisa todos los componentes involucrados en
la eficiencia y en la potencia. En concreto, la nueva y mejorada wastegate asegura
un funcionamiento más eficiente bajo condiciones cambiantes. También es el caso
cuando fluctúa la composición de los gases, con rápidos tiempos de respuesta
gracias al control de temperatura para cada cilindro. El TEM no solo controla el
motor, sino el sistema completo, incluida recuperación de calor.
Plena potencia del turbocompresor
El turbocompresor de alta presión A140 con una wastegate mejorada permite
el funcionamiento en un amplio rango de temperaturas de admisión de aire y a
mayores altitudes.
TCG 2032B V16
| Datos Técnicos 50 Hz | Datos Técnicos 60 Hz
| Tipo de motor | TCG | 2 | 0 | 3 | 2 | V12 | V16
| TCG | 2032B V16
| Tipo de motor | TCG | 2 | 0 | 3 | 2 | V12 | V16
| TCG | 2032B V16
| Diámetro/carrera | mm | 260/320 | 260/320 | 260/320
| Diámetro/carrera | mm | 260/320 | 260/320 | 260/320
| Cilindrada | dm3 | 203,9 | 271,8 | 271,8
| Cilindrada | dm3 | 203,9 | 271,8 | 271,8
| Revoluciones | rpm | 1.000 | 1.000 | 1.000
| Revoluciones | rpm | 900 | 900 | 900
| Velocidad media del pistón | m/s | 10,7 | 10,7 | 10,7
| Velocidad media del pistón | m/s | 9,6 | 9,6 | 9,6
| Largo 1) | mm | 7.860 | 9.271 | 9.272 | Largo 1)
| mm | 8.000 | 9.420 | 9.420
| Ancho 1) | mm | 2.660 | 2.790 | 2.790 | Ancho 1)
| mm | 2.790 | 2.790 | 2.790
| Alto 1) | mm | 3.390 | 3.390 | 3.390 | Alto 1)
| mm | 3.390 | 3.390 | 3.390
| Peso en vacío del grupo | kg | 43.100 | 51.200 | 51.400
| Peso en vacío del grupo | kg | 40.650 | 52.400 | 52.400
| Aplicaciones | con
| gas natur | al
| Aplicaciones | con
| gas natur | al
| NOX ≤ 500 mg/Nm32) | NOX ≤ 500 mg/Nm32)
| Tipo de motor | TCG | 2032 | V12 | V16
| TCG | 2032B V16
| Tipo de motor | TCG | 2032 | V12 | V16
| TCG | 2032B V16
| Configuración | R5) | R5) | R5)
| Configuración | R5) | R5) | R5)
| Potencia eléctrica3) | kW | 3.333 | 4.300 | 4.500 | Potencia eléctrica3)
| kW | 3.000 | 4.000 | 4.050
| Presión media efetiva | bar | 20,0 | 19,4 | 20,3
| Presión media efetiva | bar | 20,1 | 20,2 | 20,4
| Potencia térmica4) | ±8 %
| kW | 3.238 | 4.164 | 4.361 | Potencia térmica4) | ±8 %
| kW | 2.877 | 3.866 | 3.891
| Rendimiento eléctrico3) | % | 43,9 | 44,1 | 44,6 | Rendimiento eléctrico3)
| % | 43,9 | 43,8 | 44,3
| Rendimiento térmico3) | % | 42,6 | 42,7 | 43,2 | Rendimiento térmico3)
| % | 42,1 | 42,4 | 42,6
| Rendimiento total3) | % | 86,5 | 86,8 | 87,8 | Rendimiento total3)
| % | 85,9 | 86,2 | 86,9
| Aplicaciones con biogás | Aplicaciones con biogás
| NOX ≤ 500 mg/Nm32) | Valor
| calorífico | mínimo
| Hu | = | 5,0 | kWh/Nm3 | NOX ≤ 500 mg/Nm32)
| Valor | calorífico
| mínimo | Hu
| = | 5,0 | kWh/Nm3
| Gas de depuradora (65 % CH4 / 35 % CO2) | Gas de depuradora (65 % CH4 / 35 % CO2)
| Biogás (60 % CH4 / 32 % CO2, resto de N2) | Biogás (60 % CH4 / 32 % CO2, resto de N2)
| Gas de vertedero (50 % CH4 / 27 % CO2, resto de N2) | Gas de vertedero (50 % CH4 / 27 % CO2, resto de N2)
| Tipo de motor | TCG | 2032 | V16
| Tipo de motor | TCG | 2032 | V16
| Configuración | X6)
| Configuración | X6)
| Potencia eléctrica3) | kW | 3.770 | Potencia eléctrica3)
| kW | 3.510
| Presión media efectiva | bar | 17,0
| Presión media efectiva | bar | 17,0
| Potencia térmica4) | ±8 %
| kW | 3.487 | Potencia térmica4) | ±8 %
| kW | 3.117
| Rendimiento eléctrico3) | % | 42,9 | Rendimiento eléctrico3)
| % | 43,3
| Rendimiento térmico3) | % | 39,7 | Rendimiento térmico3)
| % | 38,5
| Rendimiento total3) | % | 82,7 | Rendimiento total3)
| % | 81,8
| 1) | Dimensiones de transporte para grupos motogeneradores, | 4) | Refrigeración de los gases de escape a 120 °C
| Datos para gases especiales y la operación con dos gases | 1)
| Dimensiones de transporte para grupos motogeneradores, | 4) | Refrigeración de los gases de escape a 120 °C
Datos para gases especiales y la operación con dos gases
| se han de tener en cuenta los auxiliares y partes sueltas | para gas natural y a 180 °C para biogás.
| bajo solicitud. | se han de tener en cuenta los auxiliares y partes sueltas | para gas natural y a 180 °C para biogás.
bajo solicitud.
| correspondientes. | 5)
| R = Mejor respuesta a escalones de carga. | correspondientes. | 5)
R = Mejor respuesta a escalones de carga.
| 2) | NOx ≤ 500 mg/Nm³; gas de escape seco 5 % O2.
| Optimizado para máximo rendimiento total. | Los valores incluidos en estas hojas de datos tienen carácter | 2) | NOx ≤ 500 mg/Nm³; gas de escape seco 5 % O2.
| Optimizado para máximo rendimiento total. | Los valores incluidos en estas hojas de datos tienen carácter
| 3) | Según la norma ISO 8528-1 con U = 11 kV, cosphi = 1,0 a 50 Hz | 6)
| X = Biogás. Optimizado para el funcionamiento | informativo y no representan valores garantizados. | 3) | Según la norma ISO 8528-1 con U = 4,16 kV, cosphi = 1,0 a 60 Hz | 6)
| X = Biogás. Optimizado para el funcionamiento | informativo y no representan valores garantizados.
| y un número mínimo de metano de MN 70 para gas natural. | con biogás.
| Sólo serán vinculantes los datos de una oferta concreta. | y un número mínimo de metano de MN 80 para gas natural.
| con biogás. | Sólo serán vinculantes los datos de una oferta concreta.
Para más información sobre
otras delegaciones de MWM,
escanee el código QR o visí-
tenos en
www.mwm.net/en/mwm-
worldwide
| Caterpillar Energy Solutions | GmbH
Carl-Benz-Str. 1
68167 Mannheim, Alemania
T: +49 621 384-0
| F: +49 621 384-8800 | Versión 07-24/ES
E: info@mwm.net
www.mwm.net
