URL: https://www.mwm.net/files/upload/mwm/issuu/CES20011-Update-Produktbro_TCG-2032B_210x297mm_NL_3_0_RZ_sm_screen.pdf
Accessed: 2026-11-03
From: https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2032/

www.mwm.net
TCG 2032
Efficiëntie op een hoger niveau.
Voor aardgas en biogas met een vermogen van 3.300 tot 4.500 kWel
TCG 2032B V16
4,5 MWel
| 43,2 % | 44,6 %
| thermisch | elektrisch
| Onze | ervaring voor uw succes.
| De TCG | 2032. Topprestaties van
| MWM – | wereldwijd een succes.
| Een sterke partner voor uw groei | Precision Energy, Bangladesh
| Met MWM profiteert u van 150 jaar ervaring in gasmotortechnologie en | In 2010 leverde MWM in amper drie maanden tijd 15 exemplaren
| energieproductie. Sinds 2011 behoort het gevestigde bedrijf Motorenwerke | van de TCG 2032 V16 aan Precision Energy in Bangladesh.
| Mannheim tot het wereldwijde netwerk van Caterpillar Inc. Dit geeft ons een extra | De gasmotoren produceren een constant totaal vermogen
| unieke expertise, die u helpt bij de ontwikkeling van individuele totaaloplossingen. | van 60 MWel. Alle opgewekte elektrische energie wordt
naar het openbare net gevoerd. Meer informatie over dit
project vindt u in onze MWM-film ‘60 MW Around the World’ op
| Wereldwijd succesvolle technologie | www.mwm.net.
MWM biedt u de zekerheid en ervaring van een specialist die al duizenden
| generatoren met succes heeft geïnstalleerd in gascentrales binnen en buiten de | 15 x MWM TCG 2032 V16 | Inbedrijfstelling: 2009 / 2010
Europese regio. Efficiëntie en betrouwbaarheid zijn altijd de doorslaggevende
| factoren. | AMD Dresden, Duitsland
Voor de energieproductie in de AMD-chipfabriek in Dresden
werd voor MWM-motoren gekozen, omdat ons systeem elek-
| Competent, betrouwbaar en ongecompliceerd | triciteit van de hoogste kwaliteit levert. Bovendien wordt de
| Wij willen dat u in elke fase van uw project tevreden bent over ons. Wij leggen daarom | afvalwarmte gebruikt voor verwarming en koeling, waardoor
| alle afspraken duidelijk vast in een gedetailleerd overzicht bij de schriftelijke | een zeer hoog primair energieverbruik wordt bereikt.
orderbevestiging. MWM garandeert betrouwbaarheid en kwaliteit van de planning
tot en met de inbedrijfstelling.
9 x MWM TCG 2032 V16 | Inbedrijfstelling: 2005 / 2007
Wij houden ons aan onze afspraken
| Als u bij de investering in een installatie veel belang hecht aan een optimaal | Italiana Coke, Italië
rendement en een vlotte afhandeling, is MWM automatisch uw eerste keuze. Wij
| hebben zeer veel ervaring en houden altijd het hele proces nauwlettend in het oog. | In de cokesfabriek Italiana Coke werden MWM-motoren
| Naadloos tot op het einde: van het eerste advies tot en met de ondersteuning van | geïnstalleerd voor het milieuvriendelijke gebruik van het gas uit
| de opgeleverde installatie door onze klantenservice. Wij zeggen wat wij doen en wij | de cokesovens. De wettelijk vastgelegde elektriciteitskorting
| doen wat wij zeggen. | verzekert de exploitant van een extra inkomen uit de verkoop
van de lokaal opgewekte elektriciteit, naast de opbrengsten
uit de kernactiviteit van het bedrijf, namelijk de productie van
metallurgische cokes.
5 x MWM TCG 2032 V16 | Inbedrijfstelling: 2010
Geoptimaliseerde betrouwbaarheid
voor uw succes.
Meer winst
Het geoptimaliseerde onderhoudsconcept met cilindereenheden vereenvoudigt
de toegankelijkheid en beperkt – samen met het kleinere aantal verschillende
onderdelen – de onderhoudstijden tot een minimum. Dit bespaart tot 20 %
onderhoudskosten. Tegelijkertijd profiteert u van tot 30 % minder smeerolieverbruik
in vergelijking met andere motoren.
Langere looptijden
Dankzij de langere onderhoudsintervallen is de TCG 2032 tot 200 uur per jaar
langer in bedrijf dan vergelijkbare producten. Een grote revisie vindt plaats na
80.000 bedrijfsuren.
Grotere betrouwbaarheid
De partikelvrije verbranding met bougies in de verbrandingskamer verlengt
de onderhoudsintervallen voor de uitlaatgaswarmtewisselaar en verlaagt de
onderhoudskosten in vergelijking met andere verbrandingsmethoden. Belangrijke
onderdelen zoals zuigers, drijfstangen, bougies en cilinderkoppen zijn verbeterd om
het grotere vermogen aan te kunnen en een hoger elektrisch rendement te leveren.
Optimale efficiëntie
De interactie van alle componenten is verder geoptimaliseerd. De onderdelen die
relevant zijn voor de efficiëntie en het vermogen, worden door TEM (Total Electronic
Management) gecontroleerd. Met name de nieuwe verbeterde wastegate verzekert
een efficiëntere werking bij veranderende omstandigheden. Dit is ook het geval
wanneer de samenstelling van het gas schommelt, dankzij de snelle reactietijden
door de temperatuurbewaking van elke cilinder. TEM regelt niet alleen de motor,
maar het hele systeem inclusief de warmtewinning.
Vol turbovermogen
Dankzij de hogedrukturbolader A140 met een verbeterde wastegate kan met een
breder temperatuurbereik voor de luchttoevoer en op grotere hoogtes worden
gewerkt.
TCG 2032B V16
| Technische gegevens 50 Hz | Technische gegevens 60 Hz
| Motortype | TCG 2032 | V12 | V16
| TCG | 2032B V16
| Motortype | TCG 2032 | V12 | V16
| TCG | 2032B V16
| Boring/Slag | mm | 260/320 | 260/320 | 260/320
| Boring/Slag | mm | 260/320 | 260/320 | 260/320
| Slagvolume | dm3 | 203,9 | 271,8 | 271,8
| Slagvolume | dm3 | 203,9 | 271,8 | 271,8
| Toerental | min-1 | 1.000 | 1.000 | 1.000
| Toerental | min-1 | 900 | 900 | 900
| Gemiddelde zuigersnelheid | m/s | 10,7 | 10,7 | 10,7
| Gemiddelde zuigersnelheid | m/s | 9,6 | 9,6 | 9,6
| Lengte 1) | mm | 7.860 | 9.271 | 9.272 | Lengte 1)
| mm | 8.000 | 9.420 | 9.420
| Breedte 1) | mm | 2.660 | 2.790 | 2.790 | Breedte 1)
| mm | 2.790 | 2.790 | 2.790
| Hoogte 1) | mm | 3.390 | 3.390 | 3.390 | Hoogte 1)
| mm | 3.390 | 3.390 | 3.390
| Drooggewicht generatorset | kg | 43.100 | 51.200 | 51.400
| Drooggewicht generatorset | kg | 40.650 | 52.400 | 52.400
| Aardgastoepassingen | Aardgastoepassingen
| NOX ≤ 500 mg/Nm32) | NOX ≤ 500 mg/Nm32)
| Motortype | TCG | 20 | 32 | V12 | V16
| TCG | 2032B V16
| Motortype | TCG | 20 | 32 | V12 | V16
| TCG | 2032B V16
| Configuratie | R5) | R5) | R5)
| Configuratie | R5) | R5) | R5)
| Elektrisch vermogen3) | kW | 3.333 | 4.300 | 4.500 | Elektrisch vermogen3)
| kW | 3.000 | 4.000 | 4.050
| Gemiddelde effectieve druk | bar | 20,0 | 19,4 | 20,3
| Gemiddelde effectieve druk | bar | 20,1 | 20,2 | 20,4
| Thermisch vermogen4) | ±8 %
| kW | 2.862 | 3.698 | 3.668 | Thermisch vermogen4) | ±8 %
| kW | 2.539 | 3.411 | 3.252
| Elektrisch rendement3) | % | 43,9 | 44,1 | 44,6 | Elektrisch rendement3)
| % | 43,9 | 43,8 | 44,3
| Thermisch rendement3) | % | 42,6 | 42,7 | 43,1 | Thermisch rendement3)
| % | 42,1 | 42,4 | 42,6
| Totaal rendement3) | % | 86,5 | 86,8 | 87,7 | Totaal rendement3)
| % | 86,0 | 86,2 | 86,9
| Biogastoepassingen | Biogastoepassingen
| NOX ≤ 500 mg/Nm32) | Minimale verwarmingswaarde Hu = 5,0 kWh/Nm3 | NOX ≤ 500 mg/Nm32) | Minimale verwarmingswaarde Hu = 5,0 kWh/Nm3
| Rioolwaterzuiveringsgas (65 % CH4 / 35 % | C | O2
| ) | Rioolwaterzuiveringsgas (65 % CH4 / 35 %
| C | O2
)
| Biogas (60 % CH4 / 32 % CO2, rest-N2) | Biogas (60 % CH4 / 32 % CO2, rest-N2)
| Stortgas (50 % CH4 / 27 % CO2, rest-N2) | Stortgas (50 % CH4 / 27 % CO2, rest-N2)
| Motortype | TCG | 2032 | V16
| Motortype | TCG | 2032 | V16
| Configuratie | X6)
| Configuratie | X6)
| Elektrisch vermogen3) | kW | 3.770 | Elektrisch vermogen3)
| kW | 3.510
| Gemiddelde effectieve druk | bar | 17,0
| Gemiddelde effectieve druk | bar | 17,0
| Thermisch vermogen4) | ±8 %
| kW | 3.196 | Thermisch vermogen4) | ±8 %
| kW | 2.880
| Elektrisch rendement3) | % | 43,0 | Elektrisch rendement3)
| % | 43,3
| Thermisch rendement3) | % | 41,9 | Thermisch rendement3)
| % | 40,6
| Totaal rendement3) | % | 84,9 | Totaal rendement3)
| % | 83,9
| 1) | Transportafmetingen voor generatoren, afzonderlijk opgestelde | 4) | Uitlaatgas gekoeld tot 120 °C voor aardgas
| Gegevens voor speciale gassen en bedrijf met twee soorten | 1)
| Transportafmetingen voor generatoren, afzonderlijk opgestelde | 4) | Uitlaatgas gekoeld tot 120 °C voor aardgas
Gegevens voor speciale gassen en bedrijf met twee soorten
| onderdelen moeten in aanmerking worden genomen. | en 180 °C voor biogas.
| gas op aanvraag. | onderdelen moeten in aanmerking worden genomen. | en 180 °C voor biogas.
gas op aanvraag.
| 2) | NOx ≤ 500 mg/Nm3; uitlaatgas droog bij 5 % O2. | 5)
| R = Hoge Reactiesnelheid. Geoptimaliseerd | 2) | NOx ≤ 500 mg/Nm3; uitlaatgas droog bij 5 % O2. | 5)
R = Hoge Reactiesnelheid. Geoptimaliseerd
| 3) | Volgens ISO 3046-1 bij U = 11 kV, cosphi = 1,0 voor 50 Hz
| voor hoog totaal rendement. | De waarden die op deze informatiebladen worden vermeld, | 3) | Volgens ISO 3046-1 bij U = 4,16 kV, cosphi = 1,0 voor 60 Hz
| voor hoog totaal rendement. | De waarden die op deze informatiebladen worden vermeld,
| en een minimaal methaangetal van MN 70 voor aardgas. | 6)
| X = Biogas. Geoptimaliseerd voor | zijn louter informatief en niet bindend. De informatie in de | en een minimaal methaangetal van MN 80 voor aardgas. | 6)
| X = Biogas. Geoptimaliseerd voor | zijn louter informatief en niet bindend. De informatie in de
| biogas-toepassing. | offerte is bepalend.
| biogas-toepassing. | offerte is bepalend.
MWM Benelux B.V.
Soerweg 13
NL-3088 GR Rotterdam
| T: +31 10 2992-666 | Scan de QR-code of ga naar
www.mwm.net/en/mwm-
| E: info-benelux@mwm.net | worldwide voor andere MWM-
vestigingen.
| Caterpillar Energy Solutions | GmbH
Carl-Benz-Str. 1
68167 Mannheim, Duitsland
T: +49 621 384-0
| F: +49 621 384-8800 | Versie 09-20/NL
E: info@mwm.net
www.mwm.net
