URL: https://www.mwm.net/files/upload/mwm/issuu/CES24019-Update-Produktbroschuere-TCG-2032B_210x297mm_CN_1_0_RZ_sm_screen.pdf
Accessed: 2026-11-03
From: https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2032/

www.mwm.net
TCG 2032
能效升级
| 满足输出功率为 3,300 到 | 4,500
| kWel | 的天然气和沼气需求
TCG 2032B V16
4.5 MWel
| 43.2 % | 44.6 %
| 热效率 | 电效率
| 百年经验助您成功 | MWM TCG 2032
表现卓越 性能突出
| 强强联手，助力发展 | 孟加拉 Precision Energy
| MWM 纵横燃气发动机技术和能源生产领域 150 多年，坐拥丰富经验，是您发展道 | 在 2010 年，MWM 在短短三个月内便向孟加拉国 Precision
| 路上的首选合作伙伴。作为一家老牌企业，Motorenwerke Mannheim 在 2011 年 | Energy 交付了 15 套 TCG 2032 V16 设备。这些燃气机能够
| 加入 Caterpillar Inc，成功获得更多独家专业技术，可贴合客户的具体需求，定制全 | 稳定实现 60 MWel 总输出目标。所有发电量均输送到公共电
| 套个性化解决方案。 | 网。有关该项目的更多信息见 MWM 影片 “60 MW Around
the World”（《走向全球的60MW机组》） 网址为：
www.mwm.net。
| 实用技术，适用全球 | 15 x MWM TCG 2032 V16 | 调试：2009 / 2010
MWM 让您掌握专业知识，从容面对专业问题。我们成功安装了数百套沼气发电设
备，业务范围早已超出欧洲境内，并已迈向全球市场。无论何时何地，高效可靠均是
| 决定成败与否的一大因素。 | 德国 AMD 德累斯顿
MWM 燃气机凭借其优越的系统发电性能，有幸成为 AMD 位
于德国德累斯顿的芯片制造厂的能源供应中心之选。由于废热
也被用于供热和制冷，因此这一整套系统实现了极其惊人的能
| 能力非凡，值得信赖，简单易用 | 源利用率。
我们确保您在项目的每个阶段称心遂意：所以我们始终都以书面形式明确所有项目
要求，附上详细的计划安排。从项目开始到调试，MWM 始终坚持可靠至上、品质规
划、落实全程的业务理念。
9 x MWM TCG 2032 V16 | 调试：2005 / 2007
| 我们严格遵守协议 | 意大利 Italiana 焦化厂
| 如果您注重沼气系统的投资回报率，关注系统是否能够顺利运行，MWM 无疑是您 | 该公司安装 MWM 燃气机致力实现环保需求，充分利用其 Ital-
| 的首选。我们为您带来丰富全面的经验，始终以完整工艺为关注重点。从首次咨询到 | iana 焦化厂在生产过程中产生的焦炉煤气。此举带来的电力退
| 整系统投入运行，我们提供一站式全方位客户服务。实事求是，信守不渝。 | 费（数额根据法律确定），让运营方在通过核心业务焦炭生产获
得收入之外，还可以利用厂内发电外售获得稳定的额外收入。
5 x MWM TCG 2032 V16 | 调试：2010
不负使命 剑指辉煌
提高利润
汽缸单元结合优化维护概念，不仅减少部件数量，同时大大缩短维护用时。此举能
够节约最高 20% 的检修成本。此外，我们燃气机的润滑油消耗对比其他厂家的动
力产品减少 30%，也会为客户带来更多收益。
延长运行
得益于更长的检修间隔，TCG 2032 每年运行时间比同类设备多出最高 200 小时。
只需运行 80,000 小时后进行全面大修。
更加可靠
无颗粒物燃烧配备燃烧室火花塞，延长了废气热交换器的检修间隔，检修成本比其
它燃烧方式更低。我们的设备改进了活塞、连杆、火花塞和汽缸盖等主要部件，能够
实现更大的功率输出，从而取得更高的发电效率。
优化效率
进一步改进所有部件之间的相互作用。采用 TEM（全电子管理）监控与效率和功率
输出相关的所有部件。全新升级的废气门，确保燃气机能够在不断变化的工况下实
现高效运行。对各缸温度进行监控带来快速反应时间，在燃气成分出现波动的情况
下确保运行效率。TEM 不仅控制燃气机，还包括热电联产在内的整个系统。
满功率输出
高压涡轮增压器 A140 和改进的废气门，成功扩大设备运行的进气温度范围，满足
更高海拔地区的应用需求。
TCG 2032B V16
| 技术数据 50 Hz | 技术数据 60 Hz
| 燃气机类型 | TCG 2032 | V12 | V16
| TCG | 2032B V16
| 燃气机类型 | TCG 2032 | V12 | V16
| TCG | 2032B V16
| 缸径/冲程 | mm | 260/320 | 260/320 | 260/320
| 缸径/冲程 | mm | 260/320 | 260/320 | 260/320
| 排量 | dm3 | 203.9 | 271.8 | 271.8
| 排量 | dm3 | 203.9 | 271.8 | 271.8
| 速度 | 分钟-1 | 1,000 | 1,000 | 1,000
| 速度 | 分钟-1 | 900 | 900 | 900
| 平均活塞速度 | m/s | 10.7 | 10.7 | 10.7
| 平均活塞速度 | m/s | 9.6 | 9.6 | 9.6
| 长度 1) | mm | 7,860 | 9,271 | 9,272 | 长度 1)
| mm | 8,000 | 9,420 | 9,420
| 宽度 1) | mm | 2,660 | 2,790 | 2,790 | 宽度 1)
| mm | 2,790 | 2,790 | 2,790
| 高度 1) | mm | 3,390 | 3,390 | 3,390 | 高度 1)
| mm | 3,390 | 3,390 | 3,390
| 机组净重 | kg | 43,100 | 51,200 | 51,400
| 机组净重 | kg | 40,650 | 52,400 | 52,400
| 天然气应用 | 天然气应用
| NOX ≤ 500 mg/Nm3 2) | NOX ≤ 500 mg/Nm3 2)
| 燃气机类型 | TCG | 2032 | V12 | V16
| TCG | 2032B V16
| 燃气机类型 | TCG | 2032 | V12 | V16
| TCG | 2032B V16
| 型号 | R5) | R5) | R5)
| 型号 | R5) | R5) | R5)
| 电功率 3) | kW | 3,333 | 4,300 | 4,500 | 电功率 3)
| kW | 3,000 | 4,000 | 4,050
| 平均有效压力 | bar | 20.0 | 19.4 | 20.3
| 平均有效压力 | bar | 20.1 | 20.2 | 20.4
| 热输出 4) | ±8 %
| kW | 3,238 | 4,164 | 4,361 | 热输出 4) | ±8 %
| kW | 2,877 | 3,866 | 3,891
| 电效率 3) | % | 43.9 | 44.1 | 44.6 | 电效率 3)
| % | 43.9 | 43.8 | 44.3
| 热效率 3) | % | 42.6 | 42.7 | 43.2 | 热效率 3)
| % | 42.1 | 42.4 | 42.6
| 总效率 3) | % | 86.5 | 86.8 | 87.8 | 总效率 3)
| % | 85.9 | 86.2 | 86.9
| 沼气应用 | 沼气应用
| NOX ≤ 500 mg/Nm3 2) | 最低热值 Hu = 5.0 kWh/Nm3 | NOX ≤ 500 mg/Nm3 2) | 最低热值 Hu = 5.0 kWh/Nm3
| 废气沼气 (65 % CH4 / 35 % CO2) | 废气沼气 (65 % CH4 / 35 % CO2)
| 沼气 (60 % CH4 / 32 % CO2, 其余为 N2) | 沼气 (60 % CH4 / 32 % CO2, 其余为 N2)
| 垃圾填埋气 (50 % CH4 / 27 % CO2, 其余为 | N2) | 垃圾填埋气 (50 % CH4 / 27 % CO2, 其余为 | N2)
| 燃气机类型 | TCG | 2032 | V16
| 燃气机类型 | TCG | 2032 | V16
| 型号 | X6)
| 型号 | X6)
| 电功率 3) | kW | 3,770 | 电功率 3)
| kW | 3,510
| 平均有效压力 | bar | 17.0
| 平均有效压力 | bar | 17.0
| 热输出 4) | ±8 %
| kW | 3,487 | 热输出 4) | ±8 %
| kW | 3,117
| 电效率 3) | % | 42.9 | 电效率 3)
| % | 43.3
| 热效率 3) | % | 39.7 | 热效率 3)
| % | 38.5
| 总效率 3) | % | 82.7 | 总效率 3)
| % | 81.8
| 1) | 此为发电机组的运输尺寸，单独安装的部件也必须考虑在内。 | 4) | 天然气的燃烧排气冷却至 120°C，沼气的燃烧排气
| 特殊气体或两种气体混用的运行数据可应要求提供。 | 1)
| 此为发电机组的运输尺寸，单独安装的部件也必须考虑在内。 | 4) | 天然气的燃烧排气冷却至 120°C，沼气的燃烧排气
特殊气体或两种气体混用的运行数据可应要求提供。
| 2) | NOx ≤ 500 mg/Nm3 ; 5% O2 含量的干燥烟气。 | 冷却至 180°C。 | 2) | NOx ≤ 500 mg/Nm3 ; 5% O2 含量的干燥烟气。 | 冷却至 180°C。
| 3) | 根据 ISO 8528-1，对于 50 Hz 设备，条件为 U = 11 kV， | 5)
| R = 快速响应机型。专注于高综合能源利用效率。 | 上述数据表中给出的数值仅供参考，不具约束力。 | 3) | 根据 ISO 8528-1，对于 60 Hz 设备，条件为 U = 4.16 kV， | 5)
| R = 快速响应机型。专注于高综合能源利用效率。 | 上述数据表中给出的数值仅供参考，不具约束力。
| cosphi = 1.0，且天然气的甲烷值最低为 MN 70。 | 6)
| X = 沼气机型。专注于沼气运行。 | 请以报价中的信息为准。 | cosphi = 1.0，且天然气的甲烷值最低为 MN 80。 | 6)
| X = 沼气机型。专注于沼气运行。 | 请以报价中的信息为准。
如需关注MWM中国微信
公 众 号 ，请 扫 描 二 维 码 。
| Caterpillar Energy Solutions | GmbH
Carl-Benz-Str. 1
68167 曼海姆, 德国
电话: +49 621 384-0
| 传真：+49 621 384-8800 | 07-24版/中文
E: info@mwm.net
www.mwm.net
