URL: https://www.mwm.net/files/upload/mwm/issuu/CES24008-Einleger-25H2-Kit_TCG-2032-Broschuere_DE.pdf
Accessed: 2026-11-03
From: https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2032/

MWM 25H2-Kit für TCG 2032
Erdgasanwendungen mit bis zu 25 Vol.-% Wasserstoff
TCG 2032 werkseitige Lösung für 25 Vol.-% Wasserstoffbeimischung*
Unterstützt die Energiewende und die Reduzierung von Treibhausgasen
Flexibler Betrieb für Erdgasgemische mit bis zu 25 Vol.-% Wasserstoff
*TCG 2032- und TCG 2032B-Nachrüstsatz erhältlich
Die Baureihe TCG 2032 bietet nun die Möglichkeit des Betriebs mit bis zu 25 Vol.-% Wasserstoffbeimi­schung
zum Erdgas sowohl für 50 Hz als auch für 60 Hz. Dies ist nicht nur für Neuanlagen möglich, ­sondern es
gibt auch Nachrüstlösungen für Bestandsanlagen im Feld. Es sei darauf hingewiesen, dass ein mit ­Erdgas
betriebenes Aggregat weiterhin mit bis zu 10 % Wasserstoffbeimischung zum Erdgas ohne technis­che
Änderungen betrieben werden kann.
| TCG 2032 – 25H2-Kit | für | 10–25
| Vol.-% | Beimischung
| Explosionsschutzventile | Steuerung
Optimierte Zünd- und
Verbrennungsparameter
Gasregelstrecken
(Nulldruck und Vordruck)
H2-fähige Gasregelstrecken
Produktverbesserungen und -änderungen
| Steuerung | Explosionsschutzventile
| Optimierte Zündparameter für beste Leistung | Sicherer Betrieb mit Wasserstoff
mit Wasserstoffgemischen
Gasregelstrecken
(Nulldruck und Vordruck)
Kompatibel mit den geltenden Wasserstoff-
und Sicherheitsstandards zur Gewährleistung
eines sicheren Betriebs
| Erdgasanwendungen mit | 25 Vol.-% H2
NOx ≤ 500 mg/Nm3, 1,0 g/bhp∙h1)
| Motortyp | TCG | 2032 | V12 | V12 | V16 | V16 | V16 | V16
| Konfiguration | R+5) | R+5) | R+5) | R+5) | R+5) | R+5)
| Frequenz | Hz | 50 | 60 | 50 | 60 | 50 | 60
| Elektrische Leistung 2) | kW | 3.333 | 3.000 | 4.300 | 4.000 | 4.500 | 4.050
| Thermische Leistung 3) | kW | 3.255 | 2.893 | 4.185 | 3.879 | 4.385 | 3.906
| Elektrischer Wirkungsgrad | % | 43,7 | 43,7 | 44,0 | 43,8 | 44,5 | 44,3
| Thermischer Wirkungsgrad 4) | % | 42,7 | 42,2 | 42,8 | 42,5 | 43,3 | 42,7
| Gesamtwirkungsgrad | % | 86,4 | 85,9 | 86,8 | 86,3 | 87,8 | 87,0
| 1) | 5 % O2 und trockene Abgase. | 4) | Abgas heruntergekühlt auf 120 °C für E
rdgas.
| 2) | Nach ISO 8528-1 bei U = 11 kV (50 Hz) / 4,16 kV (60 Hz), cosphi = 1,0. | 5) | R+ = High Response plus 25H2-Kit. Opti
| miert für | h
| o | h
| e | n
| G | e
| s | a
| mtwirku | n
| g | s
| g | r
| a | d
| 3) | ± 8 %. | mit 25 Vol.-% Wasserstoff Ausrüstung.
TCG 2032 mit 25H2-Kit:
Schon heute bereit für die bevorstehende Einführung
von 25 Vol.-% Wasserstoff im Erdgasnetz.
Version 04-24/DE
Caterpillar Energy Solutions GmbH | Carl-Benz-Straße 1 | 68167 Mannheim
T +49 621 384-0 | F +49 621 384-8800 | info@mwm.net | www.mwm.net
