URL: https://www.mwm.net/files/upload/mwm/issuu/CES24008-Einleger_25H2-Kit_TCG-2032-Broschuere_208x297mm_FR_4_0_RZ_sm_screen.pdf
Accessed: 2026-11-03
From: https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2032/

25H2-Kit pour TCG 2032 de MWM
Applications au gaz naturel enrichi en hydrogène
jusqu’à 25 % vol.
| Le TCG 2032 est configuré en usine pour les mélanges enrichis en hydrogène jusqu’à 25 % | vol.*
Accompagne la transition énergétique et contribue à la réduction des gaz à effet de serre
Fonctionnement souple pour le gaz naturel enrichi en hydrogène jusqu’à 25 % vol.
*Kit de rétrofit TCG 2032 et TCG 2032B est disponible
La série TCG 2032 permet désormais l’utilisation de gaz naturel enrichi en hydrogène jusqu’à 25 % vol. pour
les versions 50 Hz et 60 Hz. Parallèlement aux nouveaux moteurs, des solutions de rétrofit sont proposées
pour les installations existantes. Il convient de noter que le groupe électrogène au gaz naturel peut déjà
fonctionner avec un mélange enrichi en hydrogène jusqu’à 10 % vol. sans modifications techniques.
| TCG 2032 – 25H2-Kit pour | mélange
| enrichi | entre | 10 et 25 % vol.
| Vannes de protection contre | Commandes
| les explosions | Paramètres d’allumage et
de combustion optimisés
Systèmes de régulation
de gaz (pression nulle et
pression en amont)
Systèmes de régulation de gaz
compatibles H2
Améliorations et modifications apportées au produit
| Commandes | Vanne de protection contre
| Paramètres d’allumage optimisés pour | les explosions
| l’obtention de performances optimales | Fonctionnement sûr avec l’hydrogène
avec un mélange enrichi en hydrogène
Systèmes de régulation de gaz
(pression nulle et pression en amont)
Compatibles avec les normes de sécurité
hydrogène applicables pour un fonctionnement
en toute sécurité
Applications au gaz naturel enrichi en H2 à 25 % vol.
NOx ≤ 500 mg/Nm3, 1,0 g/bhp h1)
| Type de moteur | TCG | 2032 | V12 | V12 | V16 | V16 | V16 | V16
| Configuration | R+5) | R+5) | R+5) | R+5) | R+5) | R+5)
| Fréquence | Hz | 50 | 60 | 50 | 60 | 50 | 60
| Puissance électrique 2) | kW | 3 333 | 3 000 | 4 300 | 4 000 | 4 500 | 4 050
| Puissance thermique 3) | kW | 3 255 | 2 893 | 4 185 | 3 879 | 4 385 | 3 906
| Rendement électrique | % | 43,7 | 43,7 | 44,0 | 43,8 | 44,5 | 44,3
| Rendement thermique 4) | % | 42,7 | 42,2 | 42,8 | 42,5 | 43,3 | 42,7
| Rendement total | % | 86,4 | 85,9 | 86,8 | 86,3 | 87,8 | 87,0
| 1) | 5 % d’O2 et gaz d’échappement secs. | 4) | Gaz d’échappement refroidis à 120 °C pour le gaz naturel
.
| 2) | Selon ISO 8528-1 avec U = 11 kV (50 Hz) / 4,16 kV (60 Hz), cosphi = 1,0. | 5) | R+ = Efficience élevée plus 25H2-Kit. Optimisé pour un re
| ndement | g
| l | o
| b | a
l
| 3) | ± 8%. | élevé avec le kit hydrogène 25 % vol.
TCG 2032 avec 25H2-Kit :
Déjà paré pour l’arrivée future du réseau de gaz
naturel enrichi en hydrogène à 25 % vol.
Version 05-24/FR
Caterpillar Energy Solutions GmbH | Carl-Benz-Str. 1 | 68167 Mannheim | Allemagne
T +49 621 384-0 | F +49 621 384-8800 | info@mwm.net | www.mwm.net
