URL: https://www.mwm.net/files/upload/mwm/issuu/CES23007-Update-Produktbroschuere-TCG-2020_210x297mm_DE_1_0_RZ_sm_screen.pdf
Accessed: 2026-11-03
From: https://www.mwm.net/en/gas-engines-gensets/gas-engine-tcg-2020/

www.mwm.net
TCG 2020
| Für Bestnoten in Ökologie | und
Ökonomie.
Für Erdgas und Biogas mit einer Leistung von 1.000 bis 1.560 kWel
| Unsere | Erfahrung für Ihren Erfolg. | Der TCG 2020. Spitzenleistung von MWM –
Weltweit erfolgreich im Einsatz.
| Starker Partner für Ihren Fortschritt | NanJi Wasserrecyclinganlage, Korea
| Mit MWM profitieren Sie von 150 Jahren Erfahrung in puncto Gasmotoren- | Die Korea District Heating Corp. ist einer der weltweit
| Technologie und Energieerzeugung. Seit 2011 gehören die traditionsreichen | größten Fernwärmeanbieter. Im März 2013 wurden
| Motorenwerke Mannheim zum weltweiten Netzwerk der Caterpillar Inc. Damit | zwei TCG 2020 V16-Motoren mit einer Leistung von
| verfügen wir über noch mehr einzigartiges Know-how, das Ihnen bei der | jeweils 1,6 MW in Betrieb genommen. Sie gehören
| Entwicklung individueller Komplettlösungen zugute kommt. | zu der ersten in Südkorea installierten Anlage, die
elektrischen Strom und Wärme aus Biogas erzeugt.
| Weltweit erfolgreiche Technologie | 2× MWM TCG 2020 V16 | Inbetriebnahme: 2013
MWM bietet Ihnen die Sicherheit und Erfahrung eines Spezialisten, der bereits
hunderte Biogas-Anlagen mit Gaskraftwerken im inner- und außereuropäischen
Raum erfolgreich installiert hat. Effizienz und Zuverlässigkeit sind in allen
Bereichen entscheidend.
| Kompetent, zuverlässig, unkompliziert | Queen Elizabeth Universitätskrankenhaus,
| Wir möchten, dass Sie in jeder Phase des Projekts mit uns zufrieden sind: Deshalb | Vereinigtes Königreich
| halten wir alle Vereinbarungen in einer schriftlichen Auftragsbestätigung mit | Die modulare KWK-Anlage, bestehend aus drei
| detailliertem Zeitplan fest. MWM steht für Zuverlässigkeit und Qualität von der | MWM-Gasaggregaten des Typs TCG 2020 V12 mit
| Planung bis zur Inbetriebnahme. | einer Gesamtleistung von 3,6 MWel und 3,6 MWth
sowie einer Absorptionskältemaschine, ermöglichen
jährliche Energieeinsparungen von bis zu 1 Mio. GBP
| Wir halten uns an Vereinbarungen | und eine Reduktion des Kohlenstoffdioxid um ca. ein
| Wenn Sie Wert auf eine optimale Rendite aus Ihrer Investition in eine Biogas- | Fünftel.
Anlage und auf reibungslose Abwicklung legen, ist MWM die erste Wahl. Wir
| besitzen umfassende Erfahrung und haben stets den gesamten Ablauf im Blick. | 3× MWM TCG 2020 V12 | Inbetriebnahme: 2014
Reibungslos und schlüsselfertig – von der Erstberatung bis zur Betreuung der
fertigen Anlage durch unseren Kundendienst. Wir sagen, was wir tun, und wir tun,
was wir sagen.
| Für | Bestnoten in Ökologie und
Ökonomie.
Mehr Gewinn
Der TCG 2020 arbeitet mit höchster Effizienz dank der
Optimierung von Einlasskanal, Brenn­kammer und
Zündkerzen. Sparen Sie bis zu 15 % Brennstoffkosten
pro Jahr – und erhöhen Sie den Gewinn Ihrer Anlage.
Geringere Gesamtkosten
Aufgrund optimierter Motorenteile benötigt der
TCG 2020 bis zu 50 % weniger Schmieröl als ver-
gleichbare Aggregate. Für die Wirtschaftlichkeit
heißt das: Langfristige Kostenvorteile!
Motorvarianten für Ihre Bedürfnisse
Egal ob Sie einen hohen Wirkungsgrad benötigen
oder einen optimalen Inselbetrieb mit guter Last­­­
auf­schaltung und Schwarzstartverhalten: Bei uns
bek­om­men Sie einen auf Ihre Bedürfnisse abge-
stimmten Motor.
Optimales Regelungskonzept
Das TEM (Total Electronic Management) steuert nicht
nur den Motor, sondern die gesamte Anlage
einschließlich der Wärmeauskopplung. Durch die
Tem­pera­turkontrolle jedes Zylinders und die Anti-
Klopf-Regelung wird ein Betrieb mit optimaler
Brennstoff­ausnutzung und maximaler Leistung selbst
bei schwankenden Gaszusammensetzungen möglich.
Flexibel einsetzbar
Neueste Technologien wie der Gasmischer und TEM
machen den Gebrauch unterschiedlicher Gase möglich.
Selbst schwierigste Gase wie Grubengas, Deponiegas
und Klärgas können problemlos verwendet werden.
TCG 2020 V12
| Technische Daten 50 Hz | Technische Daten 60 Hz
| Motortyp | TCG 2020 | V12 | V12 K1 | V12 K | V12 | V16 K | V16
| Motortyp | TCG 2020 | V12 K | V12 | V16 K | V16
| Bohrung/Hub | mm | 170/195 | 170/195 | 170/195 | 170/195 | 170/195 | 170/195
| Bohrung/Hub | mm | 170/195 | 170/195 | 170/195 | 170/195
| Hubraum | dm3 | 53,1 | 53,1 | 53,1 | 53,1 | 70,8 | 70,8
| Hubraum | dm3 | 53,1 | 53,1 | 70,8 | 70,8
| Drehzahl | min-1 | 1.500 | 1.500 | 1.500 | 1.500 | 1.500 | 1.500
| Drehzahl | min-1 | 1.500 | 1.500 | 1.500 | 1.500
| Mittlere Kolbengeschwindigkeit | m/s | 9,8 | 9,8 | 9,8 | 9,8 | 9,8 | 9,8
| Mittlere Kolbengeschwindigkeit | m/s | 9,8 | 9,8 | 9,8 | 9,8
| Länge 1) | mm | 4.660 | 4.660 | 4.790 | 4.790 | 5.430 | 5.430 | Länge 1)
| mm | 5.970 | 5.970 | 6.640 | 6.640
| Breite 1) | mm | 1.810 | 1.810 | 1.810 | 1.810 | 1.810 | 1.810 | Breite 1)
| mm | 1.790 | 1.790 | 1.790 | 1.790
| Höhe 1) | mm | 2.210 | 2.210 | 2.210 | 2.210 | 2.210 | 2.210 | Höhe 1)
| mm | 2.210 | 2.210 | 2.210 | 2.210
| Leergewicht Aggregat | kg | 11.200 | 11.200 | 11.700 | 11.700 | 13.300 | 13.300
| Leergewicht Aggregat | kg | 13.000 | 13.000 | 14.900 | 14.900
| Erdgas-Anwendungen | Erdgas-Anwendungen
| NOX ≤ 500 mg/Nm32) | NOX ≤ 500 mg/Nm32)
| Motortyp | TCG | 2020 | V12 | V12 K1 | V12 K | V12 | V16 K | V16
| Motortyp | TCG | 2020 | V12 K | V12 | V16 K | V16
| Konfiguration | RW5) | KW6) | K7) | R8) | K7) | R8)
| Konfiguration | K5) | R6) | K5) | R6)
| Elektrische Leistung3) | kW | 1.000 | 1.000 | 1.125 | 1.200 | 1.500 | 1.560 | Elektrische Leistung3)
| kW | 1.125 | 1.200 | 1.500 | 1.560
| Mittlerer effektiver Druck | bar | 15,5 | 15,5 | 17,4 | 18,6 | 17,5 | 18,1
| Mittlerer effektiver Druck | bar | 17,4 | 18,7 | 17,6 | 18,3
| Thermische Leistung4) | ±8 %
| kW | 1.056 | 1.191 | 1.267 | 1.189 | 1.688 | 1.576 | Thermische Leistung4) | ±8 %
| kW | 1.274 | 1.196 | 1.703 | 1.589
| Elektrischer Wirkungsgrad 3) | % | 43,0 | 40,0 | 40,7 | 43,7 | 40,8 | 43,3 | Elektrischer Wirkungsgrad 3)
| % | 40,4 | 43,4 | 40,4 | 43,0
| Thermischer Wirkungsgrad3) | % | 45,4 | 47,6 | 45,8 | 43,3 | 45,9 | 43,8 | Thermischer Wirkungsgrad3)
| % | 45,8 | 43,2 | 45,9 | 43,8
| Gesamtwirkungsgrad 3) | % | 88,4 | 87,6 | 86,6 | 87,0 | 86,7 | 87,1 | Gesamtwirkungsgrad 3)
| % | 86,2 | 86,6 | 86,3 | 86,8
| Biogas-Anwendungen | Biogas-Anwendungen
| NOX ≤ 500 mg/Nm32) | NOX ≤ 500 mg/Nm32)
| Klärgas (65 % CH4 / 35 % CO2) | Klärgas (65 % CH4 / 35 % CO2)
| Biogas (60 % CH4 / 32 % CO2, Rest N2) | Biogas (60 % CH4 / 32 % CO2, Rest N2)
| Deponiegas (50 % CH4 / 27 % CO2, Rest N2) | Deponiegas (50 % CH4 / 27 % CO2, Rest N2)
| Motortyp | TCG | 2020 | V12 | V12 | V16
| Motortyp | TCG | 2020 | V12 | V16
| Konfiguration | XW9) | X10) | X10)
| Konfiguration | X7) | X7)
| Elektrische Leistung3) | kW | 1.000 | 1.200 | 1.560 | Elektrische Leistung3)
| kW | 1.200 | 1.560
| Mittlerer effektiver Druck | bar | 15,5 | 18,6 | 18,1
| Mittlerer effektiver Druck | bar | 18,7 | 18,3
| Thermische Leistung4) | ±8 %
| kW | 1.035 | 1.192 | 1.566 | Thermische Leistung4) | ±8 %
| kW | 1.201 | 1.580
| Elektrischer Wirkungsgrad 3) | % | 42,6 | 43,0 | 42,7 | Elektrischer Wirkungsgrad 3)
| % | 42,7 | 42,3
| Thermischer Wirkungsgrad3) | % | 44,1 | 42,7 | 42,9 | Thermischer Wirkungsgrad3)
| % | 42,7 | 42,8
| Gesamtwirkungsgrad 3) | % | 86,7 | 85,7 | 85,6 | Gesamtwirkungsgrad 3)
| % | 85,4 | 85,1
| 1) | Transportabmessungen für Aggregate; gesondert | 5)
| RW = High Response for Requested Power. Optimiert für | 9)
| XW = Biogas for Requested Power. Optimiert für den | 1)
| Transportabmessungen für Aggregate; gesondert | 4) | Abkühlung der Abgase bis 120 °C bei Erdgas und
Daten für Sondergase und Zweigasbetrieb auf Anfrage.
| aufgestellte Bauteile sind zu berücksichtigen. | hohen Gesamtwirkungsgrad bei geforderter Leistung.
| Betrieb mit allen Biogasen bei geforderter Leistung. | aufgestellte Bauteile sind zu berücksichtigen. | 150 °C bei Biogas.
| 2) | NOx ≤ 500 mg/Nm3; Abgas trocken bei 5 % O2. | 6)
| KW = Robustness for Requested Power. Optimiert | 10)
| X = Biogas. Optimiert für den Betrieb mit allen Biogasen. | 2) | NOx ≤ 500 mg/Nm3; Abgas trocken bei 5 % O2. | 5)
| K = Robustness. Optimiert für Robustheit und geringe | Die Angaben auf diesen Datenblättern dienen nur zur
| 3) | Nach ISO 3046-1 bei U= 0,4 kV, cosphi = 1,0 für 50 Hz
| für Robustheit und geringe Investitionskosten bei | 3) | Nach ISO 3046-1 bei U= 0,48 kV, cosphi = 1,0 für 60 Hz
| Investitionskosten. | Information und stellen keine verbindlichen Werte dar.
| und einer Methanzahl von MZ 80 (TCG 2020) oder MZ 70 | geforderter Leistung.
| Daten für Sondergase und Zweigasbetrieb auf Anfrage. | und einer Methanzahl von MZ 80 (TCG 2020) oder MZ 70 | 6)
| R = High Response. Optimiert für hohen | Ausschlaggebend sind die Angaben im Angebot.
| (TCG 2020K) für Erdgas. | 7)
| K = Robustness. Optimiert für Robustheit und geringe | (TCG 2020K) für Erdgas.
Gesamtwirkungsgrad.
| 4) | Abkühlung der Abgase bis 120 °C bei Erdgas und 150 °C
| Investitionskosten. | Die Angaben auf diesen Datenblättern dienen nur zur | 7)
X = Biogas. Optimiert für den Betrieb mit allen Biogasen.
| bei Biogas. | 8)
| R = High Response. Optimiert für hohen | Information und stellen keine verbindlichen Werte dar.
| Gesamtwirkungsgrad. | Ausschlaggebend sind die Angaben im Angebot.
Weitere MWM-Standorte finden
Sie durch Scannen dieses QR-
Codes mit Ihrer Handykamera
oder auf unserer Website
www.mwm.net/mwm-kwk-
bhkw/standorte/
| Caterpillar Energy Solutions | GmbH
Carl-Benz-Str. 1
68167 Mannheim
T: +49 621 384-0
| F: +49 621 384-8800 | Version 04-23/DE
E: info@mwm.net
www.mwm.net
